169999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/290703850-380+3\",null,2879,1991,28.036549999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/110379578-220+6\",null,1793,5140,22.63166,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/144232574-220+2\",null,1694,5067,48.56579,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1104699060-380+2\",null,218,2322,20.873919999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/189574890-380+2\",null,2813,5216,1.40605,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/907820346-380+8\",null,159,3233,45.75788,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/907023811-380+19\",null,5251,2591,81.782440000000008,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1117834635-380+3\",null,391,5283,19.439869999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/41374780-380+3\",null,5284,5283,7.74397,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/36784592-220+6\",null,1515,5143,26.318939999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27044875-220+1\",null,5142,1515,10.779120000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/22766290-220+3\",null,1552,1403,12.434200000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/1118767015:b-220+3\",null,5114,5112,14.643319999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1118767015:b-380+5\",null,5279,1522,20.487509999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/610525281-220+1\",null,5114,1521,6.65963,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/22766290-380+3\",null,1553,1404,12.436669999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/111963058-220+8\",null,2896,5160,42.03539,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/111963058-380+2\",null,5327,5336,26.377040000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1120289993:a-380+2\",null,5244,137,3.93539,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,3,null,true,null],[\"merged_way\\/79174511-220+4\",null,1591,5137,4.70515,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/24532884-380+6\",null,1592,3907,14.327399999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/112454229-220+1\",null,1730,5138,4.222659999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/112454229-380+2\",null,3907,5304,5.44595,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/283908304-380+1\",null,3022,5232,16.648759999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1365778110-380+2\",null,3022,5235,4.09663,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/216987765-220+2\",null,729,5145,5.34022,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/284969513-220+9\",null,2099,5148,16.33127,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/25028229-380+3\",null,5311,738,8.91255,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30181272-380+1\",null,1303,292,57.038559999999997,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284695898-380+8\",null,723,0,10.50047,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1130668500-380+5\",null,5260,960,11.813420000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1185493736-380+1\",null,3880,1738,55.668120000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118266335-380+3\",null,5359,2464,21.072710000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1131597310-380+1\",null,3496,301,26.27375,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/224460993-220+4\",null,1878,3926,3.34324,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/224460993-380+2\",null,1880,5218,3.33902,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/37090208-380+4\",null,2746,1134,10.499879999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/160485212:b-220+8\",null,5098,2745,33.247219999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/240543053:a-380+5\",null,2351,1841,112.546949999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/87106532-220+6\",null,5144,729,4.226310000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/157903633-380+5\",null,3279,5313,8.60708,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/71503492-220+9\",null,1826,305,14.33357,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/60869542-220+1\",null,305,5144,4.19308,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/61733762-380+11\",null,3217,738,14.270620000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/29380943-220+3\",null,305,729,8.25451,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/24841695-220+1\",null,1797,5121,3.51389,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/185849924-220+2\",null,5141,743,7.249770000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/26294854-380+8\",null,3882,1888,31.998939999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/49055741-380+1\",null,5320,715,1.84952,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/66826717-220+10\",null,3874,2463,61.48516,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/184010751-380+2\",null,312,5339,13.569930000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/114377984-220+4\",null,5161,2675,16.888330000000003,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/114377984-380+6\",null,312,2676,18.50375,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/60267216-380+3\",null,1084,454,37.752739999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/60261709-220+5\",null,5162,370,49.65184,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/51370887-220+6\",null,5190,5191,21.414459999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60924231-380+7\",null,5308,740,9.88913,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284701563-220+4\",null,5153,712,12.01366,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/24833555-380+5\",null,1798,1516,22.051599999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/41374778-380+2\",null,5286,1798,4.4491,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/59584539-220+2\",null,1797,5119,11.026399999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1161734828-220+2\",null,3069,294,55.576320000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/72658499-220+1\",null,5132,1534,4.80113,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/117136818-220+1\",null,542,5195,20.461269999999999,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/118351425-220+2\",null,2128,2019,44.648040000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/850698155-380+1\",null,5287,1954,10.72954,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118436919-380+1\",null,5325,5326,23.044560000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118591556-380+10\",null,5364,714,23.442360000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/574577691-380+2\",null,1685,3870,19.046099999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/38243743-220+6\",null,5144,5142,41.758029999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/63862758-380+17\",null,752,960,73.249570000000006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118904273-380+1\",null,5328,5327,11.863659999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/60725329-380+4\",null,1720,5299,13.39499,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/119442556-380+1\",null,2851,1584,20.13813,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/120494099-220+2\",null,5143,5153,30.761959999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/167299613-380+6\",null,681,5223,30.124939999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/56234522-220+2\",null,880,436,9.514629999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/574218866-380+6\",null,5370,3857,37.320699999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/249097291-220+5\",null,2896,2863,27.87576,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/123105296-220+1\",null,5173,2447,13.72686,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/386594908-380+6\",null,1659,762,50.65739,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42507067-380+1\",null,5325,3860,12.959010000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42508055-380+1\",null,5329,3860,7.80743,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/153089326-380+2\",null,5234,1469,2.79797,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1232204313-220+3\",null,5080,1468,12.162850000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1241945684-380+1\",null,5392,5391,7.40557,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1244951667-380+2\",null,5407,2143,5.40942,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/82763143:b-380+1\",null,2143,3432,89.413979999999995,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/82763143:b-220+4\",null,1814,2142,112.653130000000004,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/169116881-380+9\",null,1047,762,72.490570000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/133631732-380+2\",null,5252,5253,6.13553,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/147964967-220+1\",null,1640,8,9.29068,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"merged_way\\/1246260412:b-380+1\",null,5418,5417,3.62298,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/146882935-380+5\",null,818,5254,66.424229999999994,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/842418532-380+6\",null,5366,1888,43.566309999999994,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42809975-380+1\",null,5323,770,2.34253,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/125119301-380+1\",null,2856,5322,24.672090000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1436420639:b-380+3\",null,5260,5258,12.94272,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1257345901-380+1\",null,292,703,46.235999999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/201153707-220+2\",null,1403,5113,4.84455,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/201153707-380+2\",null,1404,5280,4.833270000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/159685340-220+3\",null,5091,3685,6.63383,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1420129344-220+4\",null,5094,3685,10.90002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/74003877-380+1\",null,5387,586,2.69604,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28112089-220+4\",null,5164,5165,29.211359999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1280357898:a-380+3\",null,5355,483,9.159990000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/136269731-380+1\",null,3935,3858,3.64195,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1280357919-380+2\",null,483,5356,4.43999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/128056566-220+2\",null,5174,1626,14.082739999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/129175345-380+2\",null,296,1738,28.625220000000002,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/131472622-380+2\",null,5221,681,20.408439999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1361102967-220+7\",null,526,5154,38.969279999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/422587148-220+17\",null,5153,5154,13.308309999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1301258523-380+3\",null,5316,5318,27.631990000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/25090745-380+1\",null,510,1545,3.49402,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/208256287-220+2\",null,2173,3813,67.814779999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/208256287-380+2\",null,3809,1972,67.856870000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/156684001-380+3\",null,3816,3809,61.936779999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28203625-220+6\",null,1790,2037,19.406099999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/28203625-380+3\",null,391,5283,19.4496,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/34132655-380+10\",null,2172,3852,58.054089999999995,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1311473763-380+4\",null,1560,5393,78.138419999999996,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/132074206-220+3\",null,3477,5109,3.75402,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/131956209-220+1\",null,5109,3477,3.70932,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1356640248-380+1\",null,489,3834,42.715309999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/46107365-380+4\",null,5348,248,10.597100000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/143980167-220+3\",null,8,5090,73.048179999999988,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1336578352-380+1\",null,5221,5228,8.320979999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1339420023-380+2\",null,704,364,23.302379999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1359545162-380+1\",null,5356,483,4.52935,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1359558142-380+1\",null,5361,5362,3.06675,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1359558139-380+1\",null,5358,2020,13.851870000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/844115029-380+1\",null,5298,3935,20.194430000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37416561:a-380+4\",null,5341,1463,12.439030000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/138220867-380+2\",null,5257,5259,33.905440000000006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/842107925-380+3\",null,5321,5320,34.39293,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/145129281-380+5\",null,675,5233,31.557410000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/93320357-380+4\",null,1778,203,35.508960000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42797579:b-380+5\",null,5320,2884,48.501059999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/141030672-380+1\",null,5322,5321,5.94101,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,3,null,true,null],[\"merged_way\\/207488613-380+1\",null,5286,5285,2.03648,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1414610501-220+3\",null,5137,5140,16.177120000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/54442593-220+4\",null,1769,5089,88.18077000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/54442593-380+2\",null,1770,203,88.168960000000013,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/560384836-220+1\",null,5080,2799,17.194680000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/152107801-220+6\",null,5082,1042,90.712240000000008,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/207579638-220+1\",null,5096,5094,13.53744,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/1431182708-380+1\",null,372,5374,11.57553,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1434798779-380+1\",null,3834,5394,2.23245,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/143848416:a-220+2\",null,5080,5077,16.349989999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/33623575-220+1\",null,5193,1048,57.197589999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/143901793-220+1\",null,5086,674,2.57911,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/145129281-220+2\",null,5076,674,25.539909999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/152107836:a-380+4\",null,3220,945,49.480940000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1447910256-380+2\",null,5342,5333,33.692149999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/145129280-220+1\",null,1468,5077,5.702319999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1451356944-220+1\",null,3303,5101,3.70511,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/202576764-220+1\",null,5104,5106,11.88913,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1452954174:a-380+1\",null,5412,5414,6.63461,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/29252732-380+1\",null,32,1648,13.882190000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1453341868-380+3\",null,32,1692,10.49877,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1453531487-380+2\",null,5248,5241,27.36552,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/157936226-380+2\",null,706,1659,19.777630000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/8004066-220+3\",null,5083,1583,27.368299999999998,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/146086014-220+1\",null,5083,5084,20.796740000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/146155044-220+3\",null,5071,5072,1.39244,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/146155044-380+4\",null,2813,5216,1.39557,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/146633582-220+2\",null,5078,2974,6.82665,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/26281485-380+3\",null,2668,1899,7.53654,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/926834779-380+4\",null,3857,808,13.863629999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/149064310-380+3\",null,1853,5232,4.84356,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/156676048-380+1\",null,5209,1899,7.9736,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37113221-220+2\",null,2745,5100,8.32681,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/37113221-380+2\",null,2746,5268,8.34057,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/88692727-220+3\",null,933,5103,34.816429999999997,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/842418530-380+1\",null,5366,5367,9.965069999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/151967297:a-380+1\",null,5277,2842,11.735899999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/207578308-220+6\",null,5095,959,19.328349999999997,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/169116868-380+3\",null,762,443,13.290610000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/95979139-380+1\",null,5233,2975,1.84169,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/152924493-220+2\",null,5075,977,20.331049999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/152924493-380+1\",null,1891,5242,20.334790000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/152924510-380+1\",null,3220,461,16.835450000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/200409374-220+9\",null,5076,1878,63.722540000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/153089326-220+1\",null,1468,5078,2.82064,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/153089338-220+2\",null,5080,1136,13.766530000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/161883617-380+3\",null,2163,5411,33.6858,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/277828184-380+1\",null,1584,5245,9.44797,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/351661145-220+3\",null,1591,5136,9.183459999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/156960648-380+1\",null,1991,2956,45.012089999999993,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/82131058-220+1\",null,5150,5149,6.13862,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/160485212:b-380+8\",null,5262,2746,33.246089999999995,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/164112589-380+4\",null,1512,1615,31.098790000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/167274406:b-380+1\",null,5223,5222,5.91743,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/169236154-380+1\",null,5243,5269,37.37482,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/169536831-380+1\",null,576,3612,83.061570000000003,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,3,null,true,null],[\"merged_way\\/39464534-380+2\",null,2075,210,28.10642,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/177838535-380+1\",null,2947,2545,66.747060000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/178708511-220+1\",null,2898,5163,5.75608,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/184007156-380+1\",null,5334,5341,26.654900000000001,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/61971060-380+5\",null,1463,5334,39.149300000000004,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/318508034-380+1\",null,5339,454,9.787850000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/40162573-220+4\",null,5160,2218,27.762310000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/288192154-220+1\",null,952,2393,20.09478,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/189568397:a-220+1\",null,2926,1878,12.498010000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/190815004-220+1\",null,2218,5161,11.846549999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/191254576-220+3\",null,744,5120,3.70649,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/240543053:a-220+1\",null,2350,1840,112.542539999999988,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/193749171-380+2\",null,2172,5249,46.368919999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/733884560-380+2\",null,3864,5359,41.755480000000006,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/200460375-380+2\",null,2577,5208,1.34066,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/43575375-380+2\",null,5208,797,36.179360000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/201775659-220+2\",null,5136,1715,5.14537,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/231741801-220+1\",null,5086,5085,21.12415,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/202576764-380+1\",null,5272,5276,10.16968,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26660205-380+1\",null,5205,3612,4.21546,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/87623154-380+2\",null,1947,797,33.967379999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/203675974-380+1\",null,2801,5368,3.358,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/207811359-220+2\",null,5098,5110,7.10748,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/25393442-220+4\",null,727,5128,23.698700000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60725327-220+4\",null,5127,5128,13.852559999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60725327-380+4\",null,5297,957,13.847520000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/216987765-380+7\",null,3279,5312,11.701139999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/219919304-220+2\",null,732,5130,8.78238,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/43072045-380+9\",null,210,2241,87.121160000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/22746955-220+2\",null,1552,1510,4.66174,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/806238478-380+3\",null,5287,5280,20.842089999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/741639709-380+5\",null,713,714,29.22973,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/31911224-220+5\",null,2187,759,12.171299999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/231741801-380+2\",null,675,523,18.605049999999998,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/302365395-380+4\",null,1650,1329,16.96902,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30132577-220+4\",null,5181,3813,104.259280000000004,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/233500126-380+2\",null,1972,5386,4.6533,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/23382106-380+1\",null,5218,5225,12.6342,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/23598077-220+3\",null,2173,1542,38.421709999999997,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/23707819-220+3\",null,1990,5171,29.945509999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/25331184-380+4\",null,1940,164,58.502189999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/765260456-220+7\",null,5191,3813,25.029349999999997,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/30246219-380+3\",null,5226,5209,11.83985,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/31333769-380+8\",null,5261,760,10.764139999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/34174571-380+5\",null,5350,5349,10.895530000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,4,null,true,null],[\"merged_way\\/28423280-220+4\",null,1328,1668,39.423870000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/28423280-380+5\",null,1329,5415,39.845579999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42861707-220+4\",null,2896,269,3.53611,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/30601745-380+2\",null,1681,1685,36.235419999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/243146012-380+1\",null,296,5353,4.36587,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/920094545-380+3\",null,723,5315,10.349639999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24428845:b-380+2\",null,1516,5308,7.9423,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24462486-380+2\",null,1720,5294,4.90862,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24479533-380+4\",null,5300,3217,8.298860000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24493930-380+2\",null,1940,3483,9.34451,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24523546-380+1\",null,5217,1880,10.417069999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/79174485-220+1\",null,5119,748,7.57312,0.06,0.301,12.5,0.0,2.234345541763852,1.0,4,null,true,null],[\"merged_way\\/82763143:a-380+1\",null,3432,1815,23.490830000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25028229-220+3\",null,5147,305,8.908040000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/42921001-380+3\",null,5311,728,2.06066,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/73965404-380+2\",null,1824,5307,6.79559,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25088811-220+1\",null,1534,5132,5.11592,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/283935356-220+1\",null,1534,5130,3.36494,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"merged_way\\/25204967-220+2\",null,1521,5111,6.378810000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/25204967-380+3\",null,1522,5278,6.37982,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25453423-220+1\",null,1808,894,3.38852,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/25788425-220+2\",null,5130,5129,14.120010000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/25788425-380+1\",null,1545,5299,14.145850000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25935347-380+1\",null,953,5230,5.18736,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/26043880-220+6\",null,5145,3325,6.86075,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/33174242-380+1\",null,3453,1463,19.935459999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26403582-380+2\",null,1899,1911,12.881290000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30132577-380+2\",null,1919,5386,99.804169999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/26565859-380+1\",null,1930,48,83.769159999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/860159351-380+1\",null,1930,5287,15.891639999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/80130019-380+3\",null,1930,5288,20.5243,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26612375-380+1\",null,523,2813,12.56781,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/26982408-220+1\",null,1790,93,9.16569,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27052940-220+3\",null,5164,5163,9.160639999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27092940-220+1\",null,5141,5142,7.62004,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/741732781-220+4\",null,5099,5102,34.195339999999995,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/36784592-380+2\",null,1516,750,16.87237,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/27275258:a-220+3\",null,5074,5079,28.866720000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27335805-220+1\",null,1917,2201,2.49132,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/8762976-380+1\",null,5247,5245,18.949240000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37308789-220+4\",null,2034,5115,5.97319,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27854188-220+1\",null,5068,2350,22.49248,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/62332171-380+3\",null,5207,5206,60.590960000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/296751942-220+1\",null,3336,2256,18.12593,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/31311091-220+8\",null,759,761,8.24939,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/28861606-380+1\",null,5214,5213,5.86116,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28632123-220+2\",null,5155,1756,20.50067,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/284925905-380+1\",null,5332,5331,4.86608,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284965427-380+5\",null,171,2409,14.720030000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284926866-380+2\",null,2409,5314,5.48738,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/29252734-220+1\",null,5172,3842,13.236129999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/44020184-220+2\",null,5166,266,18.601230000000001,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/296529805-380+3\",null,3482,3148,23.428090000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30286003-220+2\",null,2391,5114,3.75523,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/30416989-380+1\",null,3818,5376,51.004640000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/309079148-380+1\",null,1545,5300,12.798590000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/43171099-220+2\",null,2761,219,89.383740000000003,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/36964218-380+2\",null,5226,5227,2.16219,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/35236473-220+2\",null,5097,2187,2.85353,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/46107365-220+4\",null,608,5170,9.64001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/61918209-380+1\",null,1084,5334,7.88818,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37982818-220+2\",null,2463,2675,20.872130000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/33722751:b-380+3\",null,2853,5278,15.66146,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/997957650-380+7\",null,3856,2571,46.679850000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/338361032-380+2\",null,1842,1512,16.681000000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/338361038-380+2\",null,1842,5350,12.3033,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/345899153-380+1\",null,5257,443,1.54206,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/358953278-220+2\",null,2045,1511,2.93852,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/364135875-380+4\",null,5282,1516,4.87872,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/856077610-220+3\",null,5118,1515,2.17025,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/37449524-220+2\",null,3716,3720,5.533510000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/50306784-220+1\",null,3611,5068,7.796279999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/37623141-220+1\",null,5117,5116,1.86648,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/37826246-220+4\",null,744,2037,11.43758,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/781632468-220+4\",null,5160,370,34.688900000000004,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/38139845:c-380+5\",null,5335,3452,18.248540000000002,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/39076066-380+1\",null,5242,3220,14.78389,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/40692628-220+2\",null,2393,5066,19.81204,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/40801071-220+1\",null,488,1542,9.00334,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/41309301-380+3\",null,5251,1047,29.888380000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/87201062-380+2\",null,2838,5207,16.24278,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/74003850-380+2\",null,5380,5382,81.268969999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/842119255-220+3\",null,2037,1797,10.81536,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/842119255-380+3\",null,5283,1798,10.72991,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/76900159-380+1\",null,5207,5208,19.407720000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/741626874-380+1\",null,287,2856,3.51327,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42509126-220+1\",null,5156,2863,19.427160000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/42557078-380+2\",null,5343,3483,22.529869999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42920875-220+2\",null,5131,5130,3.58007,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/449010724-380+2\",null,2545,1512,68.80677,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/45394868-380+1\",null,5307,5301,3.09826,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/47297508-220+2\",null,3218,5170,12.293809999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/49868531-380+3\",null,2292,3413,50.164099999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/48428860-380+1\",null,3033,5225,4.44949,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/61910820-380+7\",null,3217,1902,10.417440000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/52698908-380+3\",null,5314,723,9.813129999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/54359261-220+1\",null,3481,5109,6.27328,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/57786760-380+1\",null,5282,5281,2.19712,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/60027209-220+2\",null,93,3716,4.914140000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60261709-380+1\",null,1084,3858,45.904240000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/60725329-220+1\",null,1719,5129,13.421469999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/906381479-220+1\",null,1719,5127,3.3753,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/906381479-380+1\",null,1720,5297,3.37534,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/72658449-220+6\",null,5132,5133,5.96275,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/971780154:b-220+1\",null,5181,5180,29.739380000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/971780154:b-380+3\",null,2454,1919,37.391570000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/781632468-380+1\",null,3452,1084,18.785509999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/66676627-220+1\",null,2099,5159,7.40542,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/66826717-380+1\",null,5338,2464,27.060140000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/907539359-380+5\",null,2545,3691,41.613010000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/69719498-220+1\",null,5140,3786,3.19801,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/79174500-380+2\",null,5306,5305,13.866959999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/73965410-380+1\",null,5301,1823,4.95036,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/760958089-380+1\",null,2435,5359,12.371139999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/781651113-220+1\",null,5163,294,26.0442,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/81354098-220+2\",null,1808,5133,5.67328,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/818506067:a-380+1\",null,2653,5268,41.45588,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/92165135-380+2\",null,750,752,11.227919999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/998005837-220+1\",null,5188,5187,1.27408,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"parallel\",\"df\",\"in_service\",\"oltc\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869],\"data\":[[\"relation\\/1651245-220-110\",null,5088,4,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/1082948:h:1-380-110\",null,5293,4335,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/14510647:b:1-380-110\",null,5347,4534,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/1633120:1-380-110\",null,5369,4668,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3533700:a:1-380-110\",null,5399,4914,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3533700:b:1-380-110\",null,5398,4913,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3874448:c:1-380-110\",null,5404,4945,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3874448:d:1-380-110\",null,5401,4936,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/67131:b:1-380-220\",null,5363,5174,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1026540319:0-380-110\",null,5372,4704,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/107175828:0-380-220\",null,5295,5125,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/107175828:0-380-110\",null,5295,4355,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/107175828:0-220-110\",null,5125,4355,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1072230175:0-380-220\",null,5274,5105,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/108188242:0-220-110\",null,5124,4354,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/109505609:0-380-220\",null,5331,5158,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1107368706:1-380-110\",null,5365,4642,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1120289993:0-380-110\",null,5244,4139,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1149757246:0-380-220\",null,5279,5112,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1149757246:0-380-110\",null,5279,4317,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1149757246:0-220-110\",null,5112,4317,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1241945684:0-380-110\",null,5392,4898,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1264466168:0-380-220\",null,5384,5188,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1293441399:1-380-220\",null,5419,5200,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1295258506:1-155-110\",null,5063,4483,144.0,155.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1301258523:1-380-110\",null,5318,4418,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1361105822:1-380-110\",null,5317,4417,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/136990198:1-220-110\",null,5091,4228,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/137885048:1-220-110\",null,5093,4230,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/138684748:0-380-110\",null,5321,4424,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/139541488:1-380-110\",null,5292,4334,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1412759580:0-380-110\",null,5410,4966,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1414635538:1-380-110\",null,5270,4292,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1428461555:0-380-220\",null,5418,5199,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1431182708:1-380-110\",null,5374,4779,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/143575227:0-220-110\",null,5086,4160,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1436420639:1-380-110\",null,5258,4229,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/143855350:0-380-110\",null,5222,4079,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1443946712:1-400-380\",null,5422,5345,1788.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451356940:0-380-110\",null,5267,4259,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451356944:0-220-110\",null,5101,4293,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451573937:0-380-110\",null,5265,4257,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451573937:1-380-110\",null,5266,4258,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1458741589:1-380-110\",null,5333,4454,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/146633582:0-380-220\",null,5234,5078,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149570738:1-380-110\",null,5245,4142,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149815387:1-380-220\",null,5268,5100,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149815387:1-380-110\",null,5268,4263,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149815387:1-220-110\",null,5100,4263,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1511188294:1-380-110\",null,5319,4420,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1517828083:0-220-110\",null,5154,4414,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/152403697:0-220-110\",null,5095,4233,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/152403718:1-220-110\",null,5096,4234,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/184007156:1-380-110\",null,5341,4477,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/189574880:1-380-220\",null,5216,5072,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/201775656:0-220-110\",null,5136,4373,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/233048508:0-380-110\",null,5277,4298,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/23382106:1-380-110\",null,5225,4087,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/23921168:0-380-110\",null,5226,4090,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/24502478:1-380-110\",null,5349,4559,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/24532884:1-220-110\",null,5137,4375,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25032394:0-380-220\",null,5311,5147,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25032394:0-380-110\",null,5311,4405,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25032394:0-220-110\",null,5147,4405,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25046847:0-380-110\",null,5307,4384,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25052073:1-220-110\",null,5132,4362,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25209869:1-380-110\",null,5261,4245,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25400387:1-380-110\",null,5214,4068,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/27270881:0-220-110\",null,5168,4552,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28161510:1-380-110\",null,5402,4937,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28207257:1-220-110\",null,5094,4231,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28434872:1-380-110\",null,5213,4066,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28632123:0-220-110\",null,5155,4415,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28871828:1-220-110\",null,5117,4323,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/30170055:1-380-110\",null,5403,4938,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/30419417:1-380-220\",null,5378,5183,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/31651493:1-380-110\",null,5227,4092,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/332633027:0-380-110\",null,5291,4333,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/345674979:1-380-110\",null,5257,4222,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/34942575:1-380-220\",null,5383,5187,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/35236478:0-220-110\",null,5097,4243,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/35236478:1-220-110\",null,5115,4319,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/38698684:0-380-220\",null,5235,5079,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/38698684:0-380-110\",null,5235,4118,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/38698684:0-220-110\",null,5079,4118,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/39229425:1-380-110\",null,5360,4625,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/40854142:0-380-110\",null,5232,4119,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/40895968:1-380-220\",null,5387,5192,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/41389619:1-380-220\",null,5284,5120,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/41460654:0-380-110\",null,5224,4086,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/41931527:0-380-110\",null,5327,4442,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42379868:0-380-110\",null,5263,4255,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42402473:0-220-110\",null,5142,4392,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42509126:1-380-220\",null,5330,5156,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42797804:1-380-110\",null,5320,4422,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42802846:0-380-110\",null,5322,4427,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42809893:0-380-110\",null,5323,4431,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42825198:0-380-110\",null,5324,4432,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/46579164:0-380-110\",null,5237,4121,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/47799547:1-380-110\",null,5405,4946,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/48907286:1-400-380\",null,5426,5411,1788.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/51231253:1-380-110\",null,5408,4959,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/53544569:0-380-110\",null,5314,4407,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/61971061:0-380-110\",null,5334,4458,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/62002663:1-380-220\",null,5309,5144,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/630224738:0-380-220\",null,5297,5127,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/630224738:0-380-110\",null,5297,4356,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/630224738:0-220-110\",null,5127,4356,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/66208021:1-220-110\",null,5167,4545,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/66826717:1-380-110\",null,5338,4467,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/745683855:0-380-220\",null,5264,5099,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/745683855:0-380-110\",null,5264,4256,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/745683855:0-220-110\",null,5099,4256,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/760958089:1-380-110\",null,5359,4622,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/8017483:1-220-110\",null,5191,4818,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88692727:0-220-110\",null,5103,4295,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88692727:1-380-110\",null,5273,4297,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88695051:0-220-110\",null,5102,4294,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88715832:1-380-110\",null,5288,4329,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/907517163:1-400-380\",null,5424,5346,1788.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/91655773:1-380-220\",null,5276,5106,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/95979137:0-380-110\",null,5233,4120,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/100812630-220-110\",null,1475,28,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/100812630-220-65\",null,1475,29,492.0,220.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/100812630-110-65\",null,28,29,306.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1008236043-380-220\",null,1880,1878,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1008236043-380-110\",null,1880,30,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1008236043-220-110\",null,1878,30,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1011084707-380-220\",null,32,1990,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1011084707-380-110\",null,32,1631,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1011084707-220-110\",null,1990,1631,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1024536785-380-110\",null,48,47,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/102743264-220-110\",null,62,61,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1038821599-380-110\",null,241,87,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1040551074-220-110\",null,93,92,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/104110367-220-110\",null,5134,95,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/104810262-110-65\",null,105,3971,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1068350839-380-110\",null,150,4859,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1071485577-380-110\",null,2947,157,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072054139-380-220\",null,5230,5074,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072054139-380-110\",null,5230,161,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072054139-220-110\",null,5074,161,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072574879-380-110\",null,164,163,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1076001174-380-110\",null,171,308,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1081302145-220-110\",null,190,192,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1087820814-380-110\",null,2172,201,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/108797675-380-220\",null,203,5089,13585.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/108797675-380-110\",null,203,4171,13585.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/108797675-220-110\",null,5089,4171,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089769599-380-220\",null,209,208,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089769599-380-110\",null,209,1157,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089769599-220-110\",null,208,1157,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089911133-380-110\",null,210,2245,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1090618322-380-110\",null,2827,213,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094015892-380-220\",null,665,219,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094015892-380-110\",null,665,220,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094015892-220-110\",null,219,220,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094615204-380-220\",null,5377,3093,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094615204-380-110\",null,5377,221,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094615204-220-110\",null,3093,221,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/109917397-380-110\",null,231,2461,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1102237380-380-220\",null,236,235,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1102237380-380-110\",null,236,234,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1102237380-220-110\",null,235,234,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1118059105-220-110\",null,262,1518,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/111973179-220-110\",null,269,268,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/112695048-380-110\",null,287,455,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1128250706-380-220\",null,292,294,11887.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1128250706-380-110\",null,292,293,11887.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1128250706-220-110\",null,294,293,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/11285720-380-110\",null,296,295,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/11500045-380-110\",null,327,623,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1154201243-220-110\",null,5197,332,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/115852607-380-110\",null,5388,340,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1191459479-380-220\",null,372,513,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1191459479-380-110\",null,372,791,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1191459479-220-110\",null,513,791,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/120304092-380-220\",null,391,1790,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/120304092-380-110\",null,391,1789,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/120304092-220-110\",null,1790,1789,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/121199242-380-220\",null,400,5157,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1223405794-380-220\",null,421,436,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1247013539-380-110\",null,1047,444,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1247987589-110-60\",null,448,2385,102.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1257356904-380-110\",null,454,453,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1268388896-380-110\",null,5342,467,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1280357912-380-110\",null,483,482,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1280840208-380-110\",null,1303,485,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/12824786-380-110\",null,5255,487,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1282733005-380-220\",null,1543,488,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1282733005-380-110\",null,1543,189,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1282733005-220-110\",null,488,189,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/128277645-380-220\",null,489,198,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/128277645-380-110\",null,489,199,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/128277645-220-110\",null,198,199,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1288872983-380-110\",null,3501,497,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1303270458-380-220\",null,510,5131,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1327333165-380-220\",null,523,5085,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1327333165-380-110\",null,523,524,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1327333165-220-110\",null,5085,524,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/132814303-220-110\",null,526,716,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1329675668-380-220\",null,5354,532,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/133342285-220-110\",null,540,503,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/133349218-220-110\",null,542,4956,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/134399557-380-110\",null,5211,552,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1359545175-380-110\",null,572,4612,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-400-380\",null,5420,576,5095.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-400-220\",null,5420,1694,1788.0,400.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-400-110\",null,5420,195,1788.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-380-220\",null,576,1694,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-380-110\",null,576,195,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-220-110\",null,1694,195,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/136394387-380-110\",null,5220,579,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137197826-380-220\",null,586,3822,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137197826-380-110\",null,586,3821,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137197826-220-110\",null,3822,3821,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137602559-380-220\",null,307,598,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137602559-380-110\",null,307,597,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137602559-220-110\",null,598,597,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1384471602-380-220\",null,3542,608,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1419915870-380-110\",null,3421,3422,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143854536-380-110\",null,669,668,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143854952-380-110\",null,5223,671,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143903369-380-220\",null,675,674,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143903369-380-110\",null,675,673,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143903369-220-110\",null,674,673,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1443360811-380-220\",null,680,5087,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1443360811-380-110\",null,680,4170,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1443360811-220-110\",null,5087,4170,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1447099504-220-110\",null,691,3553,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/145002769-380-110\",null,695,694,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1453928797-380-110\",null,703,4472,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1454100859-380-110\",null,364,705,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/145680894-220-110\",null,709,710,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457106049-380-220\",null,0,1756,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457106049-380-110\",null,0,711,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457106049-220-110\",null,1756,711,1224.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457144355-220-110\",null,712,3101,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457146135-380-110\",null,713,2867,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457398329-380-110\",null,715,2886,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1460084299-380-110\",null,723,1540,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/146225295-110-60\",null,725,726,204.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462793532-220-110\",null,727,1550,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462799947-380-220\",null,733,732,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462799947-380-110\",null,733,731,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462799947-220-110\",null,732,731,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462849347-220-110\",null,2099,734,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462854468-380-110\",null,2884,735,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463066985-380-110\",null,1692,737,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463166754-380-220\",null,738,305,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463166754-380-110\",null,738,3711,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463166754-220-110\",null,305,3711,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463441460-380-110\",null,740,120,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463465992-220-110\",null,741,1563,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463641515-220-110\",null,743,1575,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463642809-220-110\",null,744,1686,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463870280-380-220\",null,165,1725,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463870280-380-110\",null,165,746,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463870280-220-110\",null,1725,746,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463885594-220-110\",null,751,3489,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463920457-380-110\",null,752,3726,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463924130-380-220\",null,3882,753,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463924883-220-110\",null,2131,754,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464074132-220-110\",null,1562,756,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464075059-380-110\",null,1738,757,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464536984-380-220\",null,760,761,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464536984-380-110\",null,760,1523,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464536984-220-110\",null,761,1523,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464561951-380-110\",null,762,126,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467002601-380-110\",null,1674,768,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467210722-380-110\",null,769,2945,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467213322-380-110\",null,770,2892,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467276102-380-220\",null,5229,771,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467276102-380-110\",null,5229,2007,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467276102-220-110\",null,771,2007,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/146962222-220-110\",null,5067,779,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1473985322-220-110\",null,5090,783,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/147521567-380-110\",null,794,793,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/147960168-380-110\",null,5256,806,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1479818137-380-110\",null,808,4661,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/148446247-380-110\",null,818,817,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/149987048-380-220\",null,461,880,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/149987048-380-110\",null,461,881,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/149987048-220-110\",null,880,881,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/150267232-220-110\",null,894,3341,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/150356947-150-60\",null,908,909,146.0,150.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/150618804-380-110\",null,408,918,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151691300-380-110\",null,5367,928,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1518109321-220-110\",null,929,4126,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967290-380-220\",null,934,933,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967290-380-110\",null,934,932,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967290-220-110\",null,933,932,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967291-380-220\",null,5275,936,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967291-380-110\",null,5275,935,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967291-220-110\",null,936,935,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-380-220\",null,940,3659,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-380-110\",null,940,3658,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-380-65\",null,940,3660,3397.0,380.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-220-110\",null,3659,3658,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-220-65\",null,3659,3660,984.0,220.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-110-65\",null,3658,3660,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152107815-380-110\",null,945,944,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152219167-220-110\",null,950,3446,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152261133-380-220\",null,953,952,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152261133-380-110\",null,953,951,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152261133-220-110\",null,952,951,2950.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1523441260-380-220\",null,957,5128,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1523441260-380-110\",null,957,4360,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1523441260-220-110\",null,5128,4360,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403632-380-220\",null,960,959,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403632-380-110\",null,960,958,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403632-220-110\",null,959,958,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403693-220-110\",null,5092,962,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152924501-380-220\",null,5242,977,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152924501-380-110\",null,5242,976,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152924501-220-110\",null,977,976,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152973139-380-220\",null,985,5080,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152973139-380-110\",null,985,984,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152973139-220-110\",null,5080,984,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/154729020-220-110\",null,2799,1001,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/155704702-380-110\",null,5339,1022,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/155904140-380-110\",null,5391,1030,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156398578-220-110\",null,5143,1037,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156402422-220-110\",null,1042,1041,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156402426-110-65\",null,1043,3970,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156673637-380-220\",null,3834,1048,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156673637-380-110\",null,3834,3835,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156673637-220-110\",null,1048,3835,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156676050-220-110\",null,1050,1049,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156960655-380-110\",null,1059,3851,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/157328339-380-110\",null,1075,3830,16982.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/157628351-380-110\",null,1100,1101,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/157807291-380-110\",null,3819,1106,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/158253525-220-110\",null,5178,1115,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/159326655-220-110\",null,1119,1118,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160584794-380-110\",null,1134,1133,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160929097-380-220\",null,5241,1136,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160929097-380-110\",null,5241,1135,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160929097-220-110\",null,1136,1135,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/169244940-380-220\",null,1188,5083,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/169244940-380-110\",null,1188,4137,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/169244940-220-110\",null,5083,4137,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/173112252-220-110\",null,1213,1212,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/175112801-220-110\",null,2187,1265,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/177187892-380-110\",null,3082,1295,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/18629425-380-220\",null,1329,1328,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/18629425-380-110\",null,1329,1327,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/18629425-220-110\",null,1328,1327,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/198448981-380-110\",null,1383,1382,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202830460-380-220\",null,5206,5068,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202830460-380-110\",null,5206,1440,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202830460-220-110\",null,5068,1440,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202865176-220-110\",null,1443,1441,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/203963652-110-60\",null,1449,1450,204.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/20562114-380-220\",null,3815,5189,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/20562114-380-110\",null,3815,1460,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/20562114-220-110\",null,5189,1460,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/206289192-380-110\",null,1463,1462,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/207248812-380-220\",null,1469,1468,1967.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22690852-220-110\",null,1510,1509,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22720647-380-220\",null,1512,1511,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22720647-380-110\",null,1512,3862,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22720647-220-110\",null,1511,3862,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761692-380-220\",null,5282,748,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761692-380-110\",null,5282,1513,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761692-220-110\",null,748,1513,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761839-380-220\",null,1516,1515,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761839-380-110\",null,1516,1514,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761839-220-110\",null,1515,1514,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22765517-380-220\",null,1404,1403,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22765517-380-110\",null,1404,1519,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22765517-220-110\",null,1403,1519,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22766160-380-220\",null,1522,1521,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22766160-380-110\",null,1522,1520,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22766160-220-110\",null,1521,1520,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22768128-380-220\",null,5278,5111,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22768128-380-110\",null,5278,1524,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22768128-220-110\",null,5111,1524,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22796434-220-110\",null,759,1528,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22944791-220-110\",null,1534,1533,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/229565743-220-110\",null,1536,1535,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22960406-380-110\",null,5281,1537,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22960899-380-110\",null,1539,1538,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22973052-220-110\",null,1542,1541,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23022100-380-220\",null,1545,5130,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23067006-380-110\",null,728,1548,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23084554-380-220\",null,1553,1552,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23084554-380-110\",null,1553,1551,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23084554-220-110\",null,1552,1551,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23117075-380-220\",null,1560,3825,11887.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23117075-380-110\",null,1560,3826,11887.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23117075-220-110\",null,3825,3826,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23161029-220-110\",null,1572,1571,1122.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23241863-380-110\",null,3824,1578,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23284340-380-220\",null,1584,1583,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23284340-380-110\",null,1584,1582,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23284340-220-110\",null,1583,1582,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23380800-380-220\",null,1592,1591,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23380800-380-110\",null,1592,1590,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23380800-220-110\",null,1591,1590,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23533999-380-110\",null,5353,334,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23583867-380-110\",null,1615,3840,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23640532-380-110\",null,5243,1620,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23641079-380-220\",null,137,1621,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23641079-380-110\",null,137,136,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23641079-220-110\",null,1621,136,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23682013-220-110\",null,1626,1625,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23744346-220-110\",null,1081,1080,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23816140-220-110\",null,1639,1638,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23881272-220-110\",null,1640,1108,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23899043-380-110\",null,1648,1647,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23907283-380-110\",null,1650,1649,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24042358-380-110\",null,1659,708,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24158385-380-220\",null,5415,1668,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24158385-380-110\",null,5415,1667,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24158385-220-110\",null,1668,1667,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24237879-220-110\",null,1677,1676,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24258096-380-110\",null,1681,3839,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24262656-380-220\",null,1685,3842,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24268944-380-110\",null,1688,1687,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24272541-220-110\",null,1693,2377,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24280460-380-110\",null,1696,1695,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24414688-220-110\",null,1710,1709,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24415232-380-220\",null,2864,1712,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24415232-380-110\",null,2864,1711,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24415232-220-110\",null,1712,1711,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462228-220-110\",null,1715,317,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462317-220-110\",null,1717,1716,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462426-380-220\",null,1720,1719,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462426-380-110\",null,1720,1718,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462426-220-110\",null,1719,1718,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479003-380-220\",null,5302,1726,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479166-380-220\",null,5294,5123,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479166-380-110\",null,5294,1727,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479166-220-110\",null,5123,1727,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479977-380-220\",null,5304,5139,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24493551-380-110\",null,1734,1733,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24536211-380-110\",null,443,1743,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24536328-380-110\",null,6,5,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24685992-380-110\",null,1759,1758,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24705761-380-220\",null,1770,1769,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24705761-380-110\",null,1770,1768,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24705761-220-110\",null,1769,1768,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24715748-380-220\",null,1940,5164,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24715748-380-110\",null,1940,1771,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24715748-220-110\",null,5164,1771,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24757392-380-110\",null,1774,43,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24757393-380-110\",null,1775,205,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24757833-380-110\",null,1776,4939,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24758329-380-110\",null,1778,1777,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24759324-220-110\",null,1780,1779,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24765111-220-110\",null,1784,1783,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24768051-220-110\",null,1788,1787,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24815262-220-110\",null,1793,1792,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24839976-380-220\",null,1798,1797,15283.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24839976-380-110\",null,1798,4325,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24839976-220-110\",null,1797,4325,3441.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24921206-380-220\",null,1809,1808,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24921206-380-110\",null,1809,4365,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24921206-220-110\",null,1808,4365,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24976300-380-220\",null,1815,1814,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24976300-380-110\",null,1815,1813,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24976300-220-110\",null,1814,1813,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25033608-380-220\",null,5310,5146,1967.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25033608-380-110\",null,5310,1820,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25033608-220-110\",null,5146,1820,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25043127-380-110\",null,1823,1822,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25051880-220-110\",null,1826,1825,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25091023-380-110\",null,5300,1829,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25213647-220-110\",null,5114,1837,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306752-380-220\",null,1841,1840,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306752-380-110\",null,1841,1839,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306752-220-110\",null,1840,1839,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306938-380-110\",null,1842,3861,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/253584034-380-110\",null,5337,1846,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25426571-380-110\",null,1850,1849,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/254326606-380-110\",null,1853,1852,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25506770-380-110\",null,1859,1858,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25526912-380-110\",null,3836,1860,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25788423-380-220\",null,5299,5129,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25788423-380-110\",null,5299,1879,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25788423-220-110\",null,5129,1879,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25943440-380-220\",null,1888,5177,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25943440-380-110\",null,1888,1887,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25943440-220-110\",null,5177,1887,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/259561755-380-220\",null,1891,5075,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/259561755-380-110\",null,1891,4116,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/259561755-220-110\",null,5075,4116,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25992879-380-110\",null,1893,1892,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26245195-380-220\",null,1897,1896,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26260052-380-110\",null,1899,1898,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26291794-380-110\",null,1902,1901,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26383042-380-110\",null,714,1909,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26403575-380-110\",null,1911,1910,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26404600-380-110\",null,1913,1912,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26437278-220-110\",null,5173,1915,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26455019-220-110\",null,1917,1916,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26472665-380-220\",null,1919,5181,16982.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26472665-380-110\",null,1919,222,16982.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26472665-220-110\",null,5181,222,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26474983-380-110\",null,1920,1921,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26530266-220-110\",null,5182,1894,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26593929-380-110\",null,1930,458,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26611458-380-220\",null,5364,5176,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26611458-380-110\",null,5364,1934,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26611458-220-110\",null,5176,1934,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26777313-380-110\",null,1945,1944,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/267947573-380-110\",null,3864,1414,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26814283-380-110\",null,1947,1946,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26927264-380-110\",null,1954,1953,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/269847022-380-110\",null,5326,1959,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27105001-380-110\",null,5215,1965,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27124619-220-110\",null,1969,1968,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/274630377-380-110\",null,1991,452,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/275138524-380-220\",null,1997,3441,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/275138524-380-110\",null,1997,1996,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/275138524-220-110\",null,3441,1996,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27646106-220-110\",null,2012,2011,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-380-220\",null,2020,2019,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-380-110\",null,2020,4633,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-380-60\",null,2020,3966,6793.0,380.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-220-110\",null,2019,4633,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-220-60\",null,2019,3966,492.0,220.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-110-60\",null,4633,3966,102.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27871140-220-110\",null,2034,4320,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27919734-380-220\",null,5283,2037,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27919734-380-110\",null,5283,2036,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27919734-220-110\",null,2037,2036,2950.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/279690443-380-110\",null,5407,2040,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28008024-220-110\",null,2045,3863,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28213821-110-60\",null,2064,3965,306.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28227099-220-110\",null,2069,2068,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28246234-220-110\",null,5152,2071,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28327356-380-110\",null,2075,3845,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28343121-380-110\",null,2076,392,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28397771-220-110\",null,2083,3872,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28613721-380-110\",null,2112,2111,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28720997-380-110\",null,5406,2120,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28740213-380-220\",null,5280,5113,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28740213-380-110\",null,5280,2123,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28740213-220-110\",null,5113,2123,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28956649-380-220\",null,2143,2142,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28956649-380-110\",null,2143,2141,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28956649-220-110\",null,2142,2141,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/289836713-380-110\",null,2146,2145,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29051015-380-220\",null,5385,5190,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29051015-380-110\",null,5385,2157,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29051015-220-110\",null,5190,2157,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29084374-380-110\",null,2163,206,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29389718-220-110\",null,3841,2191,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29417741-220-110\",null,2198,4986,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29420322-220-155\",null,2201,2200,492.0,220.0,155.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472308-380-110\",null,3496,2216,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472852-380-220\",null,2219,2218,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472852-380-110\",null,2219,2217,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472852-220-110\",null,2218,2217,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29713902-380-110\",null,2229,486,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30017786-220-110\",null,2235,1557,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30039908-380-110\",null,2240,561,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30109913-220-110\",null,2256,2255,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/301158539-400-380\",null,5423,2257,3575.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/301158539-400-110\",null,5423,158,3575.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/301158539-380-110\",null,2257,158,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30132732-380-110\",null,2259,2258,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30164703-380-110\",null,2265,3823,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30303506-380-110\",null,2272,507,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30613895-380-110\",null,2292,2291,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30734324-380-110\",null,2300,2299,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30954714-380-110\",null,2313,1672,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31024391-380-220\",null,2324,484,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31024391-380-110\",null,2324,3238,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31024391-220-110\",null,484,3238,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31105067-380-110\",null,2330,2329,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131320-380-220\",null,2334,5069,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131320-380-110\",null,2334,4019,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131320-220-110\",null,5069,4019,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131325-380-110\",null,2336,2335,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31367940-380-220\",null,2351,2350,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31367940-380-110\",null,2351,2349,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31367940-220-110\",null,2350,2349,2950.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31653753-380-110\",null,2360,2359,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31718547-220-110\",null,5084,2365,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31762305-220-110\",null,2368,2367,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31876680-380-110\",null,5209,2376,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-380-220\",null,2386,763,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-380-150\",null,2386,465,5095.0,380.0,150.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-380-110\",null,2386,2401,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-220-150\",null,763,465,984.0,220.0,150.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-220-110\",null,763,2401,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-150-110\",null,465,2401,714.0,150.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32076853-380-220\",null,226,225,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32076853-380-110\",null,226,2387,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32076853-220-110\",null,225,2387,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32148946-220-110\",null,2391,2390,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32151621-220-110\",null,2393,383,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32472806-380-110\",null,2409,2414,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32690742-380-110\",null,2422,689,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32725957-220-110\",null,2425,2424,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32731290-220-110\",null,2429,2428,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32904794-380-110\",null,2435,2434,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32966636-220-110\",null,2440,2439,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32993727-380-220\",null,1334,5121,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32993727-380-110\",null,1334,257,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32993727-220-110\",null,5121,257,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33042984-220-110\",null,2447,2446,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33169401-380-220\",null,2454,5179,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33169401-380-110\",null,2454,607,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33169401-220-110\",null,5179,607,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33411203-380-220\",null,2464,2463,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33411203-380-110\",null,2464,2462,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33411203-220-110\",null,2463,2462,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33816726-380-110\",null,750,2484,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34105558-380-220\",null,672,3846,15283.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34105558-380-110\",null,672,2495,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34105558-220-110\",null,3846,2495,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34171463-220-110\",null,5122,2498,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35137205-380-110\",null,3829,1321,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35176751-380-220\",null,2545,266,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35176751-380-110\",null,2545,2452,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35176751-220-110\",null,266,2452,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35763480-380-220\",null,2561,5148,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35763480-380-110\",null,2561,2562,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35763480-220-110\",null,5148,2562,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35818134-220-110\",null,2566,2565,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35818137-220-110\",null,2568,2567,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35954395-380-110\",null,2577,2576,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/362083053-220-110\",null,11,10,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/373283748-380-110\",null,5375,2650,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/373967500-380-110\",null,2653,2652,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37449540-220-110\",null,3763,2657,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37554416-220-110\",null,747,472,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37721677-380-110\",null,2668,2667,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37764852-380-220\",null,2676,2675,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37764852-380-110\",null,2676,2127,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37764852-220-110\",null,2675,2127,1020.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/38325076-380-110\",null,2706,633,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/38563443-380-110\",null,5221,2711,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/38661452-380-110\",null,2717,719,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39011884-220-110\",null,2727,2726,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39229429-380-110\",null,2735,2734,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39428980-400-380\",null,5425,1191,3575.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39428980-400-110\",null,5425,1192,3575.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39428980-380-110\",null,1191,1192,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39437430-380-220\",null,419,420,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39437430-380-110\",null,419,2741,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39437430-220-110\",null,420,2741,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/395847307-380-220\",null,2746,2745,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/395847307-380-110\",null,2746,2744,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/395847307-220-110\",null,2745,2744,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/398680313-380-110\",null,2763,227,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/40376801-110-60\",null,2781,2782,110.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41072584-380-110\",null,2801,2802,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41232144-380-110\",null,736,2807,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41334805-380-220\",null,2813,5071,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41334805-380-110\",null,2813,2812,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41334805-220-110\",null,5071,2812,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41389594-380-220\",null,2823,2822,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41389594-380-110\",null,2823,2821,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41389594-220-110\",null,2822,2821,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41590971-380-110\",null,5253,2831,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42050342-380-220\",null,2840,5070,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42050342-380-110\",null,2840,2839,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42050342-220-110\",null,5070,2839,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42084210-380-110\",null,2838,2837,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42097854-380-220\",null,2842,5108,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42097854-380-110\",null,2842,2841,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42097854-220-110\",null,5108,2841,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42372159-380-110\",null,2851,2850,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42410916-380-220\",null,706,8,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42410916-380-110\",null,706,7,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42410916-220-110\",null,8,7,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42423415-380-220\",null,2853,5110,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42423415-380-110\",null,2853,2852,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42423415-220-110\",null,5110,2852,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42488855-380-110\",null,2856,2857,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42681484-380-110\",null,2879,2878,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42736239-380-110\",null,797,4098,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42861703-380-220\",null,5328,2896,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42861703-380-110\",null,5328,4444,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42861703-220-110\",null,2896,4444,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42874315-380-220\",null,3935,5162,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42874315-380-110\",null,3935,2899,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42874315-220-110\",null,5162,2899,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43072656-380-110\",null,3857,2908,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43163132-380-110\",null,2911,23,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43688805-380-220\",null,681,2926,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43688805-380-110\",null,681,2925,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43688805-220-110\",null,2926,2925,1122.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/440387273-380-220\",null,5262,5098,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/440387273-380-110\",null,5262,2930,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/440387273-220-110\",null,5098,2930,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/442199284-380-110\",null,2937,3681,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/45330411-220-110\",null,1068,2542,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/456386244-380-110\",null,2956,2955,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/460134233-380-220\",null,2960,214,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/460134233-380-110\",null,2960,1304,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/460134233-220-110\",null,214,1304,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46579169-380-110\",null,5238,2971,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46584363-380-220\",null,2975,2974,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46584363-380-110\",null,2975,2973,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46584363-220-110\",null,2974,2973,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/47056993-132-110\",null,3003,3002,245.0,132.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/47086829-132-110\",null,3009,3008,204.0,132.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/4826893-220-110\",null,3030,3029,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/48428875-380-110\",null,3033,3032,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/49577401-380-220\",null,3052,3051,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/49577401-380-110\",null,3052,3050,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/49577401-220-110\",null,3051,3050,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/496637655-380-110\",null,2985,1385,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/50643382-220-110\",null,3069,3070,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/518455594-380-110\",null,3098,568,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/52813220-110-65\",null,3113,3972,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/53378027-380-110\",null,3126,3125,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/5404079-380-110\",null,3137,3136,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/542946547-380-110\",null,159,1131,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/54359256-380-220\",null,3148,3147,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/54359256-380-110\",null,3148,3146,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/54359256-220-110\",null,3147,3146,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/55069713-380-110\",null,3158,1365,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-380-220\",null,3091,2525,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-380-155\",null,3091,5065,3397.0,380.0,155.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-380-110\",null,3091,2524,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-220-155\",null,2525,5065,492.0,220.0,155.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-220-110\",null,2525,2524,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-155-110\",null,5065,2524,510.0,155.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/57727004-380-220\",null,3192,3191,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/57727004-380-110\",null,3192,3190,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/57727004-220-110\",null,3191,3190,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/58429825-380-110\",null,3199,1253,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59026005-380-110\",null,3205,3206,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59145566-110-60\",null,2364,3207,816.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59925390-380-220\",null,3217,5133,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59925390-380-110\",null,3217,270,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59925390-220-110\",null,5133,270,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/60032354-220-110\",null,3218,160,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/600395952-380-220\",null,3220,5082,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/600395952-380-110\",null,3220,1277,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/600395952-220-110\",null,5082,1277,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/603661085-380-110\",null,3233,3232,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/61918154-380-220\",null,1084,370,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/61918154-380-110\",null,1084,464,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/61918154-220-110\",null,370,464,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63112963-220-110\",null,5145,3278,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63114179-380-220\",null,3279,729,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63114179-380-110\",null,3279,730,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63114179-220-110\",null,729,730,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/66764943-380-220\",null,5271,3303,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/66764943-380-110\",null,5271,3302,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/66764943-220-110\",null,3303,3302,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/672738029-220-110\",null,3309,3308,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/674736058-220-110\",null,2348,3310,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/67550965-220-110\",null,5195,3312,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/683227471-380-110\",null,3320,4013,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68532663-220-110\",null,3324,1406,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68549340-380-220\",null,5312,3325,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68549340-380-110\",null,5312,3198,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68549340-220-110\",null,3325,3198,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/688046617-380-110\",null,5335,3326,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/691662101-380-110\",null,3022,997,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/699048438-380-220\",null,5371,3336,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/714098678-380-110\",null,3347,1,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/73968154-380-110\",null,5301,3369,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/750120312-220-110\",null,5140,3389,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/757592512-380-110\",null,5373,925,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/75865676-220-110\",null,3398,5039,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/76246159-380-110\",null,1754,1488,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77038371-380-110\",null,3413,3412,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77694901-380-220\",null,5414,3420,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77694901-380-110\",null,5414,3419,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77694901-220-110\",null,3420,3419,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78164487-380-220\",null,5313,5149,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78164487-380-110\",null,5313,3425,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78164487-220-110\",null,5149,3425,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78441545-380-110\",null,3432,3430,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/787265962-220-110\",null,3437,1632,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/79316833-155-110\",null,5064,3239,204.0,155.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/796306639-380-110\",null,3452,3451,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/797009308-380-110\",null,3453,3045,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82162837-380-110\",null,5315,3476,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-400-380\",null,5421,3482,3397.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-400-220\",null,5421,3481,1788.0,400.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-400-110\",null,5421,3480,1788.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-380-220\",null,3482,3481,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-380-110\",null,3482,3480,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-220-110\",null,3481,3480,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/829116805-380-220\",null,3483,5163,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/833272820-220-110\",null,1804,1803,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/84193263-380-220\",null,5316,5153,1967.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/84193263-380-110\",null,5316,3493,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/84193263-220-110\",null,5153,3493,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/85523877-380-220\",null,2321,2320,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/85523877-380-110\",null,2321,2319,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/85523877-220-110\",null,2320,2319,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/87767090-380-110\",null,3547,3546,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/87962811-110-60\",null,3557,3558,408.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/88901641-380-110\",null,3610,1442,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/88916034-380-220\",null,3612,3611,15283.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/88945213-380-110\",null,2322,259,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89043564-380-220\",null,718,3623,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89043564-380-110\",null,718,717,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89043564-220-110\",null,3623,717,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89215122-220-110\",null,3477,2028,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89341211-110-65\",null,3655,3974,408.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89589712-380-110\",null,5416,3669,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/90148336-220-110\",null,3685,389,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/907539360-380-110\",null,3691,263,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91080806-220-110\",null,3697,3696,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91086220-380-110\",null,5417,3698,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323305-380-220\",null,5296,5126,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323305-380-110\",null,5296,3704,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323305-220-110\",null,5126,3704,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323314-380-220\",null,5303,5135,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323314-380-110\",null,5303,3705,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323314-220-110\",null,5135,3705,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91560568-110-65\",null,4306,3707,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91560568-110-63\",null,4306,3968,204.0,110.0,63.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91560568-65-63\",null,3707,3968,79.0,65.0,63.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91854336-380-220\",null,5305,3716,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91854336-380-110\",null,5305,3715,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91854336-220-110\",null,3716,3715,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/92424251-380-110\",null,5231,3746,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/93278553-220-110\",null,3786,3785,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/93341407-380-110\",null,3794,4897,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940470388-380-220\",null,3809,2173,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940470388-380-110\",null,3809,1389,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940470388-220-110\",null,2173,1389,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940635545-380-220\",null,1972,3813,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940635545-380-110\",null,1972,3814,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940635545-220-110\",null,3813,3814,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940922557-380-110\",null,3816,197,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941196088-380-110\",null,2121,3485,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941198517-380-110\",null,3817,2523,22076.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941443168-380-110\",null,3115,212,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941448215-380-110\",null,3214,3037,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941453716-380-110\",null,3818,2631,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941808674-380-110\",null,2241,3820,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/943209441-220-110\",null,5116,3827,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/943565991-110-60\",null,4544,3828,102.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/944960289-380-110\",null,3833,2584,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946206355-380-220\",null,3837,2431,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946206355-380-110\",null,3837,3838,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946206355-220-110\",null,2431,3838,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946969736-380-110\",null,3843,764,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/947118608-380-110\",null,3844,3436,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948042829-380-110\",null,813,3847,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948048726-380-110\",null,836,3848,13585.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948170475-380-110\",null,1708,3849,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948341123-380-110\",null,3852,430,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/951773852-380-110\",null,3856,3374,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952346321-380-110\",null,3858,2212,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952594481-380-220\",null,3860,2863,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952594481-380-110\",null,3860,395,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952594481-220-110\",null,2863,395,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/954305865-380-220\",null,312,3874,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/954305865-380-110\",null,312,3875,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/954305865-220-110\",null,3874,3875,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/95434457-380-220\",null,3877,3876,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/95434457-380-110\",null,3877,577,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/95434457-220-110\",null,3876,577,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/955268864-380-220\",null,3880,3879,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/955268864-380-110\",null,3880,299,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/955268864-220-110\",null,3879,299,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/957410924-220-110\",null,2128,3881,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/968286361-380-220\",null,3907,1730,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/968286361-380-110\",null,3907,745,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/968286361-220-110\",null,1730,745,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/97825259-380-220\",null,5218,3926,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/97825259-380-110\",null,5218,3925,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/97825259-220-110\",null,3926,3925,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/995514528-220-110\",null,1172,3961,1122.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "oltc": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"gf_pu\",\"bf_pu\",\"gt_pu\",\"bt_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "gf_pu": "float64",
        "bf_pu": "float64",
        "gt_pu": "float64",
        "bt_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": false,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1.0,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        }
      },
      "line_dc": {
        "95-CU": {
          "r_ohm_per_km": 0.193,
          "max_i_ka": 0.404,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00393
        },
        "400-CU": {
          "r_ohm_per_km": 0.047,
          "max_i_ka": 0.922,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00393
        },
        "1200-CU": {
          "r_ohm_per_km": 0.0151,
          "max_i_ka": 1.791,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00393
        },
        "2400-CU": {
          "r_ohm_per_km": 0.0073,
          "max_i_ka": 2.678,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00393
        },
        "95-AL": {
          "r_ohm_per_km": 0.32,
          "max_i_ka": 0.31,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "400-AL": {
          "r_ohm_per_km": 0.0778,
          "max_i_ka": 0.705,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00403
        },
        "1200-AL": {
          "r_ohm_per_km": 0.0247,
          "max_i_ka": 1.371,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00403
        },
        "2400-AL": {
          "r_ohm_per_km": 0.0121,
          "max_i_ka": 2.066,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "fuse": {
        "HV 100A": {
          "fuse_type": "HV 100A",
          "i_rated_a": 100.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ],
          "x_total": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ]
        },
        "HV 10A": {
          "fuse_type": "HV 10A",
          "i_rated_a": 10.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1675.0,
            0.344,
            0.156,
            0.1,
            0.0417,
            0.0171,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            30.0,
            32.0,
            35.0,
            37.0,
            39.0,
            50.0,
            70.0,
            88.0
          ],
          "x_total": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ]
        },
        "HV 125A": {
          "fuse_type": "HV 125A",
          "i_rated_a": 125.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "t_total": [
            10.0,
            2.478,
            0.426,
            0.1,
            0.0427,
            0.0211,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            375.0,
            500.0,
            700.0,
            925.0,
            1200.0,
            1500.0,
            2341.0
          ],
          "x_total": [
            750.0,
            1000.0,
            1500.0,
            2200.0,
            3000.0,
            4000.0,
            5765.0
          ]
        },
        "HV 160A": {
          "fuse_type": "HV 160A",
          "i_rated_a": 160.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "t_total": [
            10.0,
            2.3,
            0.734,
            0.274,
            0.1,
            0.046,
            0.0177,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ],
          "x_total": [
            960.0,
            1300.0,
            1700.0,
            2200.0,
            2996.0,
            4000.0,
            6000.0,
            7946.0
          ]
        },
        "HV 16A": {
          "fuse_type": "HV 16A",
          "i_rated_a": 16.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            0.352,
            0.164,
            0.1,
            0.0649,
            0.0342,
            0.01
          ],
          "t_total": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            48.0,
            60.0,
            65.0,
            71.0,
            80.0,
            100.0,
            162.0
          ],
          "x_total": [
            96.0,
            110.0,
            125.0,
            150.0,
            168.0,
            200.0,
            250.0,
            398.0
          ]
        },
        "HV 200A": {
          "fuse_type": "HV 200A",
          "i_rated_a": 200.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.73,
            1.654,
            0.328,
            0.1,
            0.0531,
            0.019,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ],
          "x_total": [
            1200.0,
            1500.0,
            1800.0,
            2700.0,
            3960.0,
            5000.0,
            7500.0,
            10620.0
          ]
        },
        "HV 20A": {
          "fuse_type": "HV 20A",
          "i_rated_a": 20.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ],
          "x_total": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ]
        },
        "HV 25A": {
          "fuse_type": "HV 25A",
          "i_rated_a": 25.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.512,
            0.833,
            0.299,
            0.1,
            0.0372,
            0.0223,
            0.01
          ],
          "t_total": [
            10.0,
            3.125,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            75.0,
            82.0,
            90.0,
            100.0,
            124.0,
            170.0,
            200.0,
            289.0
          ],
          "x_total": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ]
        },
        "HV 31.5A": {
          "fuse_type": "HV 31.5A",
          "i_rated_a": 31.5,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "t_total": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            95.0,
            110.0,
            125.0,
            150.0,
            165.0,
            200.0,
            250.0,
            390.0
          ],
          "x_total": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            960.0
          ]
        },
        "HV 40A": {
          "fuse_type": "HV 40A",
          "i_rated_a": 40.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "t_total": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ],
          "x_total": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ]
        },
        "HV 50A": {
          "fuse_type": "HV 50A",
          "i_rated_a": 50.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.215,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ],
          "x_total": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ]
        },
        "HV 6.3A": {
          "fuse_type": "HV 6.3A",
          "i_rated_a": 6.3,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.39,
            0.344,
            0.168,
            0.1,
            0.056,
            0.0263,
            0.01
          ],
          "t_total": [
            10.0,
            1.711,
            0.516,
            0.198,
            0.1,
            0.0634,
            0.0303,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            19.0,
            19.5,
            20.4,
            20.8,
            22.0,
            25.0,
            32.0,
            48.0
          ],
          "x_total": [
            38.0,
            40.0,
            43.0,
            48.0,
            53.0,
            60.0,
            75.0,
            118.0
          ]
        },
        "HV 63A": {
          "fuse_type": "HV 63A",
          "i_rated_a": 63.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "t_total": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            961.0
          ],
          "x_total": [
            378.0,
            500.0,
            700.0,
            934.0,
            1200.0,
            1500.0,
            2366.0
          ]
        },
        "HV 80A": {
          "fuse_type": "HV 80A",
          "i_rated_a": 80.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "t_total": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ],
          "x_total": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ]
        },
        "Siemens NH-1-100": {
          "fuse_type": "Siemens NH-1-100",
          "i_rated_a": 100.0,
          "t_avg": [
            5400.0,
            2000.0,
            400.0,
            20.0,
            1.0,
            0.2,
            0.012,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.0,
            190.0,
            250.0,
            430.0,
            900.0,
            1250.0,
            2700.0,
            3600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-125": {
          "fuse_type": "Siemens NH-1-125",
          "i_rated_a": 125.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            180.0,
            400.0,
            740.0,
            2000.0,
            4250.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-16": {
          "fuse_type": "Siemens NH-1-16",
          "i_rated_a": 16.0,
          "t_avg": [
            4000.0,
            400.0,
            2.0,
            0.1,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            26.0,
            35.0,
            75.0,
            150.0,
            200.0,
            300.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-160": {
          "fuse_type": "Siemens NH-1-160",
          "i_rated_a": 160.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            210.0,
            500.0,
            900.0,
            2300.0,
            5000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-25": {
          "fuse_type": "Siemens NH-1-25",
          "i_rated_a": 25.0,
          "t_avg": [
            4000.0,
            1000.0,
            10.0,
            0.2,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            40.0,
            50.0,
            100.0,
            210.0,
            400.0,
            500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-50": {
          "fuse_type": "Siemens NH-1-50",
          "i_rated_a": 50.0,
          "t_avg": [
            4000.0,
            40.0,
            4.0,
            1.0,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            86.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1280.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-63": {
          "fuse_type": "Siemens NH-1-63",
          "i_rated_a": 63.0,
          "t_avg": [
            4000.0,
            100.0,
            10.0,
            2.0,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            100.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-80": {
          "fuse_type": "Siemens NH-1-80",
          "i_rated_a": 80.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.58,
            250.0,
            450.0,
            1150.0,
            2470.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-1000": {
          "fuse_type": "Siemens NH-2-1000",
          "i_rated_a": 1000.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1900.0,
            3500.0,
            8400.0,
            24000.0,
            52000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-200": {
          "fuse_type": "Siemens NH-2-200",
          "i_rated_a": 200.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            280.0,
            650.0,
            1200.0,
            3000.0,
            7000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-224": {
          "fuse_type": "Siemens NH-2-224",
          "i_rated_a": 224.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.2,
            0.04,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            400.0,
            750.0,
            1453.0,
            3025.0,
            4315.0,
            7600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-250": {
          "fuse_type": "Siemens NH-2-250",
          "i_rated_a": 250.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            450.0,
            800.0,
            1650.0,
            4000.0,
            8500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-315": {
          "fuse_type": "Siemens NH-2-315",
          "i_rated_a": 315.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            550.0,
            920.0,
            1900.0,
            5000.0,
            11000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-355": {
          "fuse_type": "Siemens NH-2-355",
          "i_rated_a": 355.0,
          "t_avg": [
            4800.0,
            120.0,
            6.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            650.0,
            1116.27,
            2350.0,
            5840.0,
            12790.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-400": {
          "fuse_type": "Siemens NH-2-400",
          "i_rated_a": 400.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            720.0,
            1350.0,
            2800.0,
            6500.0,
            15000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-425": {
          "fuse_type": "Siemens NH-2-425",
          "i_rated_a": 425.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            850.0,
            1500.0,
            3050.0,
            7500.0,
            16500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-630": {
          "fuse_type": "Siemens NH-2-630",
          "i_rated_a": 630.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1200.0,
            2000.0,
            4800.0,
            12000.0,
            26000.0
          ],
          "x_min": 0,
          "x_total": 0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {},
    "pypsa_full_details": {
      "meta": {
        "name": "PyPSA-Eur (osm vunknown)",
        "srid": 4326,
        "snapshots_count": 8760,
        "selected_snapshot": "2013-01-01 00:00:00"
      },
      "components": {
        "buses": {
          "columns": [
            "v_nom",
            "type",
            "x",
            "y",
            "carrier",
            "unit",
            "location",
            "v_mag_pu_set",
            "v_mag_pu_min",
            "v_mag_pu_max",
            "control",
            "generator",
            "sub_network",
            "symbol",
            "under_construction",
            "tags",
            "country",
            "geometry",
            "onshore_bus",
            "substation_lv",
            "substation_off"
          ],
          "row_count": 5431,
          "records": [
            {
              "_index": "way/1457106049-380",
              "v_nom": 380.0,
              "type": "",
              "x": 7.50602338,
              "y": 51.40161185,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/10705891",
              "country": "DE",
              "geometry": "POINT (7.50602338 51.40161185)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/714098678-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.37257649,
              "y": 51.18082364,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/12228400",
              "country": "DE",
              "geometry": "POINT (12.37257649 51.18082364)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/14570216-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.48681961,
              "y": 51.34256422,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/14570216",
              "country": "DE",
              "geometry": "POINT (8.48681961 51.34256422)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/14939168-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.61795775,
              "y": 48.87970829,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/14939168",
              "country": "DE",
              "geometry": "POINT (12.61795775 48.87970829)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/1651245-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.1966838,
              "y": 50.02872039,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/1651245",
              "country": "DE",
              "geometry": "POINT (10.1966838 50.02872039)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/24536328-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.2848142,
              "y": 50.75909122,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17145097",
              "country": "DE",
              "geometry": "POINT (8.2848142 50.75909122)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/24536328-380",
              "v_nom": 380.0,
              "type": "",
              "x": 8.28510776,
              "y": 50.75928632,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17145097",
              "country": "DE",
              "geometry": "POINT (8.28510776 50.75928632)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/42410916-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.95877246,
              "y": 50.08285641,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17148024",
              "country": "DE",
              "geometry": "POINT (8.95877246 50.08285641)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/42410916-220",
              "v_nom": 220.0,
              "type": "",
              "x": 8.95903268,
              "y": 50.0826936,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17148024",
              "country": "DE",
              "geometry": "POINT (8.95903268 50.0826936)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/17354519-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.69296347,
              "y": 53.89659153,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17354518",
              "country": "DE",
              "geometry": "POINT (10.69296347 53.89659153)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/362083053-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.50213782,
              "y": 49.44507983,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17591073",
              "country": "DE",
              "geometry": "POINT (8.50213782 49.44507983)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/362083053-220",
              "v_nom": 220.0,
              "type": "",
              "x": 8.50239613,
              "y": 49.44491803,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/17591073",
              "country": "DE",
              "geometry": "POINT (8.50239613 49.44491803)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/18292384-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.36452009,
              "y": 48.66824316,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/18292384",
              "country": "DE",
              "geometry": "POINT (9.36452009 48.66824316)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/18398028-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.97500118,
              "y": 49.49554134,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/18398028",
              "country": "DE",
              "geometry": "POINT (10.97500118 49.49554134)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/18457668-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.2739324,
              "y": 48.75121725,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/18457668",
              "country": "DE",
              "geometry": "POINT (11.2739324 48.75121725)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/19730012-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.50395098,
              "y": 48.03019237,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/19730012",
              "country": "DE",
              "geometry": "POINT (11.50395098 48.03019237)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/2574889-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.82994414,
              "y": 48.1830192,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/2574889",
              "country": "DE",
              "geometry": "POINT (12.82994414 48.1830192)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/2677630-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.04583682,
              "y": 53.4086306,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/2677630",
              "country": "DE",
              "geometry": "POINT (13.04583682 53.4086306)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/2765724-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.10466626,
              "y": 51.48175321,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/2765724",
              "country": "DE",
              "geometry": "POINT (7.10466626 51.48175321)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/3222508-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.30677166,
              "y": 50.56960427,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/3222508",
              "country": "DE",
              "geometry": "POINT (7.30677166 50.56960427)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/4064312-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.36024304,
              "y": 51.29537292,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/4064312",
              "country": "DE",
              "geometry": "POINT (12.36024304 51.29537292)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/8522389-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.00705619,
              "y": 50.86536346,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/8522389",
              "country": "DE",
              "geometry": "POINT (8.00705619 50.86536346)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "relation/9044561-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.06819315,
              "y": 53.5269262,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/9044561",
              "country": "DE",
              "geometry": "POINT (10.06819315 53.5269262)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/43163132-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.24877934,
              "y": 52.53154089,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "relation/9189559",
              "country": "DE",
              "geometry": "POINT (13.24877934 52.53154089)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100176966-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.24151036,
              "y": 52.65615485,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100176966",
              "country": "DE",
              "geometry": "POINT (7.24151036 52.65615485)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100246415-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.39463943,
              "y": 52.29949408,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100246415",
              "country": "DE",
              "geometry": "POINT (11.39463943 52.29949408)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100306193-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.36356995,
              "y": 50.24099054,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100306193",
              "country": "DE",
              "geometry": "POINT (7.36356995 50.24099054)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100548533-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.96483522,
              "y": 49.99145657,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100548533",
              "country": "DE",
              "geometry": "POINT (7.96483522 49.99145657)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100812630-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.03131163,
              "y": 49.33073524,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100812630",
              "country": "DE",
              "geometry": "POINT (7.03131163 49.33073524)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100812630-65",
              "v_nom": 65.0,
              "type": "",
              "x": 7.03104909,
              "y": 49.33089364,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100812630",
              "country": "DE",
              "geometry": "POINT (7.03104909 49.33089364)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1008236043-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.19673233,
              "y": 48.91319856,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1008236043",
              "country": "DE",
              "geometry": "POINT (9.19673233 48.91319856)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/100871113-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.7503032,
              "y": 47.65502965,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/100871113",
              "country": "DE",
              "geometry": "POINT (10.7503032 47.65502965)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1011084707-380",
              "v_nom": 380.0,
              "type": "",
              "x": 10.09328191,
              "y": 52.31855117,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1011084707",
              "country": "DE",
              "geometry": "POINT (10.09328191 52.31855117)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/101292846-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.11986117,
              "y": 50.67569334,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/101292846",
              "country": "DE",
              "geometry": "POINT (10.11986117 50.67569334)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1016260820-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.47321995,
              "y": 48.6292791,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1016260820",
              "country": "DE",
              "geometry": "POINT (9.47321995 48.6292791)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/114389453-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.6913817,
              "y": 52.51320849,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1016436315",
              "country": "DE",
              "geometry": "POINT (7.6913817 52.51320849)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1018200239-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.72897392,
              "y": 51.77128974,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1018200239",
              "country": "DE",
              "geometry": "POINT (11.72897392 51.77128974)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/101820561-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.31948275,
              "y": 52.50553471,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/101820561",
              "country": "DE",
              "geometry": "POINT (7.31948275 52.50553471)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/101854624-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.06644078,
              "y": 53.91028413,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/101854624",
              "country": "DE",
              "geometry": "POINT (13.06644078 53.91028413)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/149625295-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.743161,
              "y": 51.74820817,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1018790832",
              "country": "DE",
              "geometry": "POINT (11.743161 51.74820817)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1021530689-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.99307635,
              "y": 51.10172231,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1021530689",
              "country": "DE",
              "geometry": "POINT (11.99307635 51.10172231)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1021538863-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.02017551,
              "y": 51.16292086,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1021538863",
              "country": "DE",
              "geometry": "POINT (12.02017551 51.16292086)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102215207-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.84885492,
              "y": 51.43818925,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102215207",
              "country": "DE",
              "geometry": "POINT (6.84885492 51.43818925)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/24757392-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.19364402,
              "y": 50.16207848,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102288092",
              "country": "DE",
              "geometry": "POINT (11.19364402 50.16207848)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1023524560-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.39923162,
              "y": 50.92319749,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1023524560",
              "country": "DE",
              "geometry": "POINT (8.39923162 50.92319749)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/26750976-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.26574033,
              "y": 52.34471551,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1024257696",
              "country": "DE",
              "geometry": "POINT (13.26574033 52.34471551)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/736627995-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.66431814,
              "y": 52.59342175,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1024292594",
              "country": "DE",
              "geometry": "POINT (13.66431814 52.59342175)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1024536785-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.45988568,
              "y": 50.21127676,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1024536785",
              "country": "DE",
              "geometry": "POINT (6.45988568 50.21127676)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1024536785-380",
              "v_nom": 380.0,
              "type": "",
              "x": 6.46016837,
              "y": 50.21147643,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1024536785",
              "country": "DE",
              "geometry": "POINT (6.46016837 50.21147643)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1025808398-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.75831827,
              "y": 53.14723654,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1025808398",
              "country": "DE",
              "geometry": "POINT (11.75831827 53.14723654)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/93552961-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.23809277,
              "y": 53.6818388,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1026123318",
              "country": "DE",
              "geometry": "POINT (13.23809277 53.6818388)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102614596-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.18975153,
              "y": 47.78290206,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102614596",
              "country": "DE",
              "geometry": "POINT (9.18975153 47.78290206)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102614597-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.59052579,
              "y": 47.75368081,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102614597",
              "country": "DE",
              "geometry": "POINT (9.59052579 47.75368081)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102625864-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.56206511,
              "y": 47.68440787,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102625864",
              "country": "DE",
              "geometry": "POINT (9.56206511 47.68440787)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102625868-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.52761546,
              "y": 47.67218515,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102625868",
              "country": "DE",
              "geometry": "POINT (9.52761546 47.67218515)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102625878-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.5655494,
              "y": 47.61878562,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102625878",
              "country": "DE",
              "geometry": "POINT (9.5655494 47.61878562)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102640011-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.38122347,
              "y": 47.71630756,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102640011",
              "country": "DE",
              "geometry": "POINT (9.38122347 47.71630756)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102640012-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.28772031,
              "y": 47.69735023,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102640012",
              "country": "DE",
              "geometry": "POINT (9.28772031 47.69735023)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102640013-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.30243423,
              "y": 47.79241809,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102640013",
              "country": "DE",
              "geometry": "POINT (9.30243423 47.79241809)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1026578531-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.2930775,
              "y": 51.14111555,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1026578531",
              "country": "DE",
              "geometry": "POINT (12.2930775 51.14111555)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102717903-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.15308953,
              "y": 49.28138023,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102717903",
              "country": "DE",
              "geometry": "POINT (9.15308953 49.28138023)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102743264-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.86182328,
              "y": 47.80635273,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102743264",
              "country": "DE",
              "geometry": "POINT (8.86182328 47.80635273)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102743264-220",
              "v_nom": 220.0,
              "type": "",
              "x": 8.86207203,
              "y": 47.80618997,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102743264",
              "country": "DE",
              "geometry": "POINT (8.86207203 47.80618997)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102745802-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.86146978,
              "y": 47.76417801,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102745802",
              "country": "DE",
              "geometry": "POINT (8.86146978 47.76417801)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102806233-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.1661489,
              "y": 49.46111275,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102806233",
              "country": "DE",
              "geometry": "POINT (7.1661489 49.46111275)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102824962-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.07848322,
              "y": 50.21315004,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102824962",
              "country": "DE",
              "geometry": "POINT (11.07848322 50.21315004)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1028435399-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.96856859,
              "y": 51.30413471,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1028435399",
              "country": "DE",
              "geometry": "POINT (11.96856859 51.30413471)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102864172-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.9214831,
              "y": 48.01185505,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102864172",
              "country": "DE",
              "geometry": "POINT (8.9214831 48.01185505)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1287319484-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.79521093,
              "y": 47.98947185,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102864180",
              "country": "DE",
              "geometry": "POINT (8.79521093 47.98947185)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102864181-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.65471996,
              "y": 48.14083116,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102864181",
              "country": "DE",
              "geometry": "POINT (8.65471996 48.14083116)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102864187-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.72720723,
              "y": 48.06578554,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102864187",
              "country": "DE",
              "geometry": "POINT (8.72720723 48.06578554)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/102998127-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.23261336,
              "y": 47.90474043,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/102998127",
              "country": "DE",
              "geometry": "POINT (8.23261336 47.90474043)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/175106476-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.20270342,
              "y": 51.07898172,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1030805044",
              "country": "DE",
              "geometry": "POINT (12.20270342 51.07898172)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1031002829-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.2482982,
              "y": 51.09103999,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1031002829",
              "country": "DE",
              "geometry": "POINT (12.2482982 51.09103999)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103123062-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.31406394,
              "y": 51.29933644,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103123062",
              "country": "DE",
              "geometry": "POINT (12.31406394 51.29933644)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1031992598-110",
              "v_nom": 110.0,
              "type": "",
              "x": 14.3775027,
              "y": 52.3401266,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1031992598",
              "country": "DE",
              "geometry": "POINT (14.3775027 52.3401266)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103336526-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.14705888,
              "y": 48.17611383,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103336526",
              "country": "DE",
              "geometry": "POINT (9.14705888 48.17611383)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1033705151-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.26324558,
              "y": 48.0486327,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1033705151",
              "country": "DE",
              "geometry": "POINT (11.26324558 48.0486327)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103404867-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.45110698,
              "y": 49.29858061,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103404867",
              "country": "DE",
              "geometry": "POINT (8.45110698 49.29858061)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1034094394-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.4383017,
              "y": 50.35856185,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1034094394",
              "country": "DE",
              "geometry": "POINT (6.4383017 50.35856185)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/150359827-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.71302151,
              "y": 51.46101823,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1034356162",
              "country": "DE",
              "geometry": "POINT (11.71302151 51.46101823)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103462000-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.27638728,
              "y": 48.09108443,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103462000",
              "country": "DE",
              "geometry": "POINT (9.27638728 48.09108443)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103504192-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.50937191,
              "y": 49.517498,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103504192",
              "country": "DE",
              "geometry": "POINT (8.50937191 49.517498)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1036542865-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.69280101,
              "y": 50.84288213,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1036542865",
              "country": "DE",
              "geometry": "POINT (8.69280101 50.84288213)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1037336125-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.1644642,
              "y": 52.74373488,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1037336125",
              "country": "DE",
              "geometry": "POINT (13.1644642 52.74373488)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103737880-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.9088074,
              "y": 47.61328707,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103737880",
              "country": "DE",
              "geometry": "POINT (7.9088074 47.61328707)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1037984047-380",
              "v_nom": 380.0,
              "type": "",
              "x": 7.12715955,
              "y": 52.05901498,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1037984047",
              "country": "DE",
              "geometry": "POINT (7.12715955 52.05901498)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1038821599-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.20877609,
              "y": 49.17406491,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1038821599",
              "country": "DE",
              "geometry": "POINT (9.20877609 49.17406491)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103893081-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.80595941,
              "y": 47.77437395,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103893081",
              "country": "DE",
              "geometry": "POINT (9.80595941 47.77437395)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103925981-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.54524297,
              "y": 50.26266934,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103925981",
              "country": "DE",
              "geometry": "POINT (7.54524297 50.26266934)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/103968970-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.76234612,
              "y": 48.53373787,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/103968970",
              "country": "DE",
              "geometry": "POINT (8.76234612 48.53373787)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104048672-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.14615271,
              "y": 49.4600595,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104048672",
              "country": "DE",
              "geometry": "POINT (7.14615271 49.4600595)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1040551074-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.67463142,
              "y": 51.32474146,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1040551074",
              "country": "DE",
              "geometry": "POINT (6.67463142 51.32474146)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1040551074-220",
              "v_nom": 220.0,
              "type": "",
              "x": 6.67492166,
              "y": 51.32494058,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1040551074",
              "country": "DE",
              "geometry": "POINT (6.67492166 51.32494058)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104061015-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.43931241,
              "y": 49.7679622,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104061015",
              "country": "DE",
              "geometry": "POINT (7.43931241 49.7679622)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104110367-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.78779933,
              "y": 51.53336669,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104110367",
              "country": "DE",
              "geometry": "POINT (6.78779933 51.53336669)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104112267-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.98469789,
              "y": 51.55361584,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104112267",
              "country": "DE",
              "geometry": "POINT (6.98469789 51.55361584)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104125454-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.84238348,
              "y": 51.54835156,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104125454",
              "country": "DE",
              "geometry": "POINT (6.84238348 51.54835156)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/149076077-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.19900347,
              "y": 48.7804424,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1041930019",
              "country": "DE",
              "geometry": "POINT (8.19900347 48.7804424)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104238205-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.11683938,
              "y": 50.31132306,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104238205",
              "country": "DE",
              "geometry": "POINT (11.11683938 50.31132306)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104249284-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.35511946,
              "y": 50.26718909,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104249284",
              "country": "DE",
              "geometry": "POINT (11.35511946 50.26718909)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104294784-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.8984831,
              "y": 49.80478357,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104294784",
              "country": "DE",
              "geometry": "POINT (9.8984831 49.80478357)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104449163-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.77379446,
              "y": 50.3245163,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104449163",
              "country": "DE",
              "geometry": "POINT (8.77379446 50.3245163)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104515310-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.88715442,
              "y": 48.28330193,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104515310",
              "country": "DE",
              "geometry": "POINT (10.88715442 48.28330193)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104720467-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.24460658,
              "y": 50.74698143,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104720467",
              "country": "DE",
              "geometry": "POINT (6.24460658 50.74698143)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104810262-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.19411956,
              "y": 49.33347835,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104810262",
              "country": "DE",
              "geometry": "POINT (7.19411956 49.33347835)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/36519422-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.17239984,
              "y": 53.35146059,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104878498",
              "country": "DE",
              "geometry": "POINT (7.17239984 53.35146059)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/104930624-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.46082768,
              "y": 53.48909002,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/104930624",
              "country": "DE",
              "geometry": "POINT (8.46082768 53.48909002)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/105019729-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.36690125,
              "y": 47.66314418,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/105019729",
              "country": "DE",
              "geometry": "POINT (8.36690125 47.66314418)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1052023838-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.36258376,
              "y": 50.59531033,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1052023838",
              "country": "DE",
              "geometry": "POINT (9.36258376 50.59531033)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/244022584-110",
              "v_nom": 110.0,
              "type": "",
              "x": 14.17408391,
              "y": 52.64958078,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1052067189",
              "country": "DE",
              "geometry": "POINT (14.17408391 52.64958078)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1055191365-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.98061229,
              "y": 48.84752276,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1055191365",
              "country": "DE",
              "geometry": "POINT (12.98061229 48.84752276)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/105577012-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.45659415,
              "y": 48.33355515,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/105577012",
              "country": "DE",
              "geometry": "POINT (8.45659415 48.33355515)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/105662953-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.49900638,
              "y": 51.74872228,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/105662953",
              "country": "DE",
              "geometry": "POINT (6.49900638 51.74872228)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/105693872-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.20346656,
              "y": 52.24357316,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/105693872",
              "country": "DE",
              "geometry": "POINT (10.20346656 52.24357316)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/105802359-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.23209137,
              "y": 49.71506919,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/105802359",
              "country": "DE",
              "geometry": "POINT (9.23209137 49.71506919)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1058036270-110",
              "v_nom": 110.0,
              "type": "",
              "x": 13.9125228,
              "y": 51.5343607,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1058036270",
              "country": "DE",
              "geometry": "POINT (13.9125228 51.5343607)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/105878414-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.51482947,
              "y": 50.08742839,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/105878414",
              "country": "DE",
              "geometry": "POINT (8.51482947 50.08742839)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106057296-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.35300529,
              "y": 52.04168554,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106057296",
              "country": "DE",
              "geometry": "POINT (10.35300529 52.04168554)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106057297-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.34879082,
              "y": 51.94403405,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106057297",
              "country": "DE",
              "geometry": "POINT (10.34879082 51.94403405)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1463441460-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.00858155,
              "y": 51.17403517,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106096507",
              "country": "DE",
              "geometry": "POINT (7.00858155 51.17403517)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106152110-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.7574039,
              "y": 49.310091,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106152110",
              "country": "DE",
              "geometry": "POINT (6.7574039 49.310091)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106201510-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.72441721,
              "y": 50.18109072,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106201510",
              "country": "DE",
              "geometry": "POINT (7.72441721 50.18109072)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106201518-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.4420534,
              "y": 50.11787666,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106201518",
              "country": "DE",
              "geometry": "POINT (7.4420534 50.11787666)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106276461-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.93374845,
              "y": 51.86520187,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106276461",
              "country": "DE",
              "geometry": "POINT (9.93374845 51.86520187)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106278086-110",
              "v_nom": 110.0,
              "type": "",
              "x": 10.2124737,
              "y": 51.75725545,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106278086",
              "country": "DE",
              "geometry": "POINT (10.2124737 51.75725545)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1464561951-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.65642956,
              "y": 50.6054846,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106305855",
              "country": "DE",
              "geometry": "POINT (8.65642956 50.6054846)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106334135-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.94763078,
              "y": 49.97140829,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106334135",
              "country": "DE",
              "geometry": "POINT (8.94763078 49.97140829)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106446798-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.1707525,
              "y": 51.50253555,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106446798",
              "country": "DE",
              "geometry": "POINT (7.1707525 51.50253555)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/10645256-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.87816171,
              "y": 48.53669932,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/10645256",
              "country": "DE",
              "geometry": "POINT (7.87816171 48.53669932)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106456206-65",
              "v_nom": 65.0,
              "type": "",
              "x": 7.14473485,
              "y": 49.33473933,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106456206",
              "country": "DE",
              "geometry": "POINT (7.14473485 49.33473933)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106467575-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.28203762,
              "y": 49.72185888,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106467575",
              "country": "DE",
              "geometry": "POINT (7.28203762 49.72185888)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106467577-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.33924612,
              "y": 49.76547163,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106467577",
              "country": "DE",
              "geometry": "POINT (7.33924612 49.76547163)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106467583-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.70477006,
              "y": 49.80955237,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106467583",
              "country": "DE",
              "geometry": "POINT (7.70477006 49.80955237)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106549933-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.70971896,
              "y": 49.36581227,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106549933",
              "country": "DE",
              "geometry": "POINT (6.70971896 49.36581227)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106621099-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.11002772,
              "y": 54.06945438,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106621099",
              "country": "DE",
              "geometry": "POINT (12.11002772 54.06945438)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/23641079-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.53679063,
              "y": 50.07806859,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1066647207",
              "country": "DE",
              "geometry": "POINT (8.53679063 50.07806859)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/23641079-380",
              "v_nom": 380.0,
              "type": "",
              "x": 8.53713927,
              "y": 50.07813354,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1066647207",
              "country": "DE",
              "geometry": "POINT (8.53713927 50.07813354)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106669902-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.20461371,
              "y": 51.54068999,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106669902",
              "country": "DE",
              "geometry": "POINT (7.20461371 51.54068999)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106696724-110",
              "v_nom": 110.0,
              "type": "",
              "x": 8.69142205,
              "y": 53.70898604,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106696724",
              "country": "DE",
              "geometry": "POINT (8.69142205 53.70898604)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106701284-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.59409504,
              "y": 53.92038929,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106701284",
              "country": "DE",
              "geometry": "POINT (11.59409504 53.92038929)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106703923-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.73243895,
              "y": 53.72711142,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106703923",
              "country": "DE",
              "geometry": "POINT (11.73243895 53.72711142)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106703932-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.01546023,
              "y": 53.77189956,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106703932",
              "country": "DE",
              "geometry": "POINT (12.01546023 53.77189956)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106704493-110",
              "v_nom": 110.0,
              "type": "",
              "x": 9.10373637,
              "y": 48.74374094,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106704493",
              "country": "DE",
              "geometry": "POINT (9.10373637 48.74374094)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106737427-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.74146505,
              "y": 53.1641521,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106737427",
              "country": "DE",
              "geometry": "POINT (11.74146505 53.1641521)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106737428-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.76982471,
              "y": 52.99592872,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106737428",
              "country": "DE",
              "geometry": "POINT (11.76982471 52.99592872)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/60486648-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.01085664,
              "y": 51.4672776,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106742951",
              "country": "DE",
              "geometry": "POINT (7.01085664 51.4672776)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106808513-110",
              "v_nom": 110.0,
              "type": "",
              "x": 12.02875753,
              "y": 53.47443144,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106808513",
              "country": "DE",
              "geometry": "POINT (12.02875753 53.47443144)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106827824-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.32742779,
              "y": 53.22432081,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106827824",
              "country": "DE",
              "geometry": "POINT (11.32742779 53.22432081)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106827835-110",
              "v_nom": 110.0,
              "type": "",
              "x": 11.49058355,
              "y": 53.31226175,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106827835",
              "country": "DE",
              "geometry": "POINT (11.49058355 53.31226175)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/1068350839-380",
              "v_nom": 380.0,
              "type": "",
              "x": 14.00017508,
              "y": 51.64041173,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/1068350839",
              "country": "DE",
              "geometry": "POINT (14.00017508 51.64041173)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106843793-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.81278223,
              "y": 49.71244111,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106843793",
              "country": "DE",
              "geometry": "POINT (7.81278223 49.71244111)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106976898-110",
              "v_nom": 110.0,
              "type": "",
              "x": 7.17030363,
              "y": 49.35585025,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106976898",
              "country": "DE",
              "geometry": "POINT (7.17030363 49.35585025)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106976933-65",
              "v_nom": 65.0,
              "type": "",
              "x": 7.02534635,
              "y": 49.29903473,
              "carrier": "AC",
              "unit": "",
              "location": "",
              "v_mag_pu_set": 1.0,
              "v_mag_pu_min": 0.0,
              "v_mag_pu_max": null,
              "control": "PQ",
              "generator": "",
              "sub_network": "",
              "symbol": "Substation",
              "under_construction": false,
              "tags": "way/106976933",
              "country": "DE",
              "geometry": "POINT (7.02534635 49.29903473)",
              "onshore_bus": true,
              "substation_lv": true,
              "substation_off": true
            },
            {
              "_index": "way/106976937-110",
              "v_nom": 110.0,
              "type": "",
              "x": 6.81135226,
              "y": 50.02390267,
