{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,3480,3481,3482,3483,3484,3485,3486,3487,3488,3489,3490,3491,3492,3493,3494,3495,3496,3497,3498,3499,3500,3501,3502,3503,3504,3505,3506,3507,3508,3509,3510,3511,3512,3513,3514,3515,3516,3517,3518,3519,3520,3521,3522,3523,3524,3525,3526,3527,3528,3529,3530,3531,3532,3533,3534,3535,3536,3537,3538,3539,3540,3541,3542,3543,3544,3545,3546,3547,3548,3549,3550,3551,3552,3553,3554,3555,3556,3557,3558,3559,3560,3561,3562,3563,3564,3565,3566,3567,3568,3569,3570,3571,3572,3573,3574,3575,3576,3577,3578,3579,3580,3581,3582,3583,3584,3585,3586,3587,3588,3589,3590,3591,3592,3593,3594,3595,3596,3597,3598,3599,3600,3601,3602,3603,3604,3605,3606,3607,3608,3609,3610,3611,3612,3613,3614,3615,3616,3617,3618,3619,3620,3621,3622,3623,3624,3625,3626,3627,3628,3629,3630,3631,3632,3633,3634,3635,3636,3637,3638,3639,3640,3641,3642,3643,3644,3645,3646,3647,3648,3649,3650,3651,3652,3653,3654,3655,3656,3657,3658,3659,3660,3661,3662,3663,3664,3665,3666,3667,3668,3669,3670,3671,3672,3673,3674,3675,3676,3677,3678,3679,3680,3681,3682,3683,3684,3685,3686,3687,3688,3689,3690,3691,3692,3693,3694,3695,3696,3697,3698,3699,3700,3701,3702,3703,3704,3705,3706,3707,3708,3709,3710,3711,3712,3713,3714,3715,3716,3717,3718,3719,3720,3721,3722,3723,3724,3725,3726,3727,3728,3729,3730,3731,3732,3733,3734,3735,3736,3737,3738,3739,3740,3741,3742,3743,3744,3745,3746,3747,3748,3749,3750,3751,3752,3753,3754,3755,3756,3757,3758,3759,3760,3761,3762,3763,3764,3765,3766,3767,3768,3769,3770,3771,3772,3773,3774,3775,3776,3777,3778,3779,3780,3781,3782,3783,3784,3785,3786,3787,3788,3789,3790,3791,3792,3793,3794,3795,3796,3797,3798,3799,3800,3801,3802,3803,3804,3805,3806,3807,3808,3809,3810,3811,3812,3813,3814,3815,3816,3817,3818,3819,3820,3821,3822,3823,3824,3825,3826,3827,3828,3829,3830,3831,3832,3833,3834,3835,3836,3837,3838,3839,3840,3841,3842,3843,3844,3845,3846,3847,3848,3849,3850,3851,3852,3853,3854,3855,3856,3857,3858,3859,3860,3861,3862,3863,3864,3865,3866,3867,3868,3869,3870,3871,3872,3873,3874,3875,3876,3877,3878,3879,3880,3881,3882,3883,3884,3885,3886,3887,3888,3889,3890,3891,3892,3893,3894,3895,3896,3897,3898,3899,3900,3901,3902,3903,3904,3905,3906,3907,3908,3909,3910,3911,3912,3913,3914,3915,3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083,4084,4085,4086,4087,4088,4089,4090,4091,4092,4093,4094,4095,4096,4097,4098,4099,4100,4101,4102,4103,4104,4105,4106,4107,4108,4109,4110,4111,4112,4113,4114,4115,4116,4117,4118,4119,4120,4121,4122,4123,4124,4125,4126,4127,4128,4129,4130,4131,4132,4133,4134,4135,4136,4137,4138,4139,4140,4141,4142,4143,4144,4145,4146,4147,4148,4149,4150,4151,4152,4153,4154,4155,4156,4157,4158,4159,4160,4161,4162,4163,4164,4165,4166,4167,4168,4169,4170,4171,4172,4173,4174,4175,4176,4177,4178,4179,4180,4181,4182,4183,4184,4185,4186,4187,4188,4189,4190,4191,4192,4193,4194,4195,4196,4197,4198,4199,4200,4201,4202,4203,4204,4205,4206,4207,4208,4209,4210,4211,4212,4213,4214,4215,4216,4217,4218,4219,4220,4221,4222,4223,4224,4225,4226,4227,4228,4229,4230,4231,4232,4233,4234,4235,4236,4237,4238,4239,4240,4241,4242,4243,4244,4245,4246,4247,4248,4249,4250,4251,4252,4253,4254,4255,4256,4257,4258,4259,4260,4261,4262,4263,4264,4265,4266,4267,4268,4269,4270,4271,4272,4273,4274,4275,4276,4277,4278,4279,4280,4281,4282,4283,4284,4285,4286,4287,4288,4289,4290,4291,4292,4293,4294,4295,4296,4297,4298,4299,4300,4301,4302,4303,4304,4305,4306,4307,4308,4309,4310,4311,4312,4313,4314,4315,4316,4317,4318,4319,4320,4321,4322,4323,4324,4325,4326,4327,4328,4329,4330,4331,4332,4333,4334,4335,4336,4337,4338,4339,4340,4341,4342,4343,4344,4345,4346,4347,4348,4349,4350,4351,4352,4353,4354,4355,4356,4357,4358,4359,4360,4361,4362,4363,4364,4365,4366,4367,4368,4369,4370,4371,4372,4373,4374,4375,4376,4377,4378,4379,4380,4381,4382,4383,4384,4385,4386,4387,4388,4389,4390,4391,4392,4393,4394,4395,4396,4397,4398,4399,4400,4401,4402,4403,4404,4405,4406,4407,4408,4409,4410,4411,4412,4413,4414,4415,4416,4417,4418,4419,4420,4421,4422,4423,4424,4425,4426,4427,4428,4429,4430,4431,4432,4433,4434,4435,4436,4437,4438,4439,4440,4441,4442,4443,4444,4445,4446,4447,4448,4449,4450,4451,4452,4453,4454,4455,4456,4457,4458,4459,4460,4461,4462,4463,4464,4465,4466,4467,4468,4469,4470,4471,4472,4473,4474,4475,4476,4477,4478,4479,4480,4481,4482,4483,4484,4485,4486,4487,4488,4489,4490,4491,4492,4493,4494,4495,4496,4497,4498,4499,4500,4501,4502,4503,4504,4505,4506,4507,4508,4509,4510,4511,4512,4513,4514,4515,4516,4517,4518,4519,4520,4521,4522,4523,4524,4525,4526,4527,4528,4529,4530,4531,4532,4533,4534,4535,4536,4537,4538,4539,4540,4541,4542,4543,4544,4545,4546,4547,4548,4549,4550,4551,4552,4553,4554,4555,4556,4557,4558,4559,4560,4561,4562,4563,4564,4565,4566,4567,4568,4569,4570,4571,4572,4573,4574,4575,4576,4577,4578,4579,4580,4581,4582,4583,4584,4585,4586,4587,4588,4589,4590,4591,4592,4593,4594,4595,4596,4597,4598,4599,4600,4601,4602,4603,4604,4605,4606,4607,4608,4609,4610,4611,4612,4613,4614,4615,4616,4617,4618,4619,4620,4621,4622,4623,4624,4625,4626,4627,4628,4629,4630,4631,4632,4633,4634,4635,4636,4637,4638,4639,4640,4641,4642,4643,4644,4645,4646,4647,4648,4649,4650,4651,4652,4653,4654,4655,4656,4657,4658,4659,4660,4661,4662,4663,4664,4665,4666,4667,4668,4669,4670,4671,4672,4673,4674,4675,4676,4677,4678,4679,4680,4681,4682,4683,4684,4685,4686,4687,4688,4689,4690,4691,4692,4693,4694,4695,4696,4697,4698,4699,4700,4701,4702,4703,4704,4705,4706,4707,4708,4709,4710,4711,4712,4713,4714,4715,4716,4717,4718,4719,4720,4721,4722,4723,4724,4725,4726,4727,4728,4729,4730,4731,4732,4733,4734,4735,4736,4737,4738,4739,4740,4741,4742,4743,4744,4745,4746,4747,4748,4749,4750,4751,4752,4753,4754,4755,4756,4757,4758,4759,4760,4761,4762,4763,4764,4765,4766,4767,4768,4769,4770,4771,4772,4773,4774,4775,4776,4777,4778,4779,4780,4781,4782,4783,4784,4785,4786,4787,4788,4789,4790,4791,4792,4793,4794,4795,4796,4797,4798,4799,4800,4801,4802,4803,4804,4805,4806,4807,4808,4809,4810,4811,4812,4813,4814,4815,4816,4817,4818,4819,4820,4821,4822,4823,4824,4825,4826,4827,4828,4829,4830,4831,4832,4833,4834,4835,4836,4837,4838,4839,4840,4841,4842,4843,4844,4845,4846,4847,4848,4849,4850,4851,4852,4853,4854,4855,4856,4857,4858,4859,4860,4861,4862,4863,4864,4865,4866,4867,4868,4869,4870,4871,4872,4873,4874,4875,4876,4877,4878,4879,4880,4881,4882,4883,4884,4885,4886,4887,4888,4889,4890,4891,4892,4893,4894,4895,4896,4897,4898,4899,4900,4901,4902,4903,4904,4905,4906,4907,4908,4909,4910,4911,4912,4913,4914,4915,4916,4917,4918,4919,4920,4921,4922,4923,4924,4925,4926,4927,4928,4929,4930,4931,4932,4933,4934,4935,4936,4937,4938,4939,4940,4941,4942,4943,4944,4945,4946,4947,4948,4949,4950,4951,4952,4953,4954,4955,4956,4957,4958,4959,4960,4961,4962,4963,4964,4965,4966,4967,4968,4969,4970,4971,4972,4973,4974,4975,4976,4977,4978,4979,4980,4981,4982,4983,4984,4985,4986,4987,4988,4989,4990,4991,4992,4993,4994,4995,4996,4997,4998,4999,5000,5001,5002,5003,5004,5005,5006,5007,5008,5009,5010,5011,5012,5013,5014,5015,5016,5017,5018,5019,5020,5021,5022,5023,5024,5025,5026,5027,5028,5029,5030,5031,5032,5033,5034,5035,5036,5037,5038,5039,5040,5041,5042,5043,5044,5045,5046,5047,5048,5049,5050,5051,5052,5053,5054,5055,5056,5057,5058,5059,5060,5061,5062,5063,5064,5065,5066,5067,5068,5069,5070,5071,5072,5073,5074,5075,5076,5077,5078,5079,5080,5081,5082,5083,5084,5085,5086,5087,5088,5089,5090,5091,5092,5093,5094,5095,5096,5097,5098,5099,5100,5101,5102,5103,5104,5105,5106,5107,5108,5109,5110,5111,5112,5113,5114,5115,5116,5117,5118,5119,5120,5121,5122,5123,5124,5125,5126,5127,5128,5129,5130,5131,5132,5133,5134,5135,5136,5137,5138,5139,5140,5141,5142,5143,5144,5145,5146,5147,5148,5149,5150,5151,5152,5153,5154,5155,5156,5157,5158,5159,5160,5161,5162,5163,5164,5165,5166,5167,5168,5169,5170,5171,5172,5173,5174,5175,5176,5177,5178,5179,5180,5181,5182,5183,5184,5185,5186,5187,5188,5189,5190,5191,5192,5193,5194,5195,5196,5197,5198,5199,5200,5201,5202,5203,5204,5205,5206,5207,5208,5209,5210,5211,5212,5213,5214,5215,5216,5217,5218,5219,5220,5221,5222,5223,5224,5225,5226,5227,5228,5229,5230,5231,5232,5233,5234,5235,5236,5237,5238,5239,5240,5241,5242,5243,5244,5245,5246,5247,5248,5249,5250,5251,5252,5253,5254,5255,5256,5257,5258,5259,5260,5261,5262,5263,5264,5265,5266,5267,5268,5269,5270,5271,5272,5273,5274,5275,5276,5277,5278,5279,5280,5281,5282,5283,5284,5285,5286,5287,5288,5289,5290,5291,5292,5293,5294,5295,5296,5297,5298,5299,5300,5301,5302,5303,5304,5305,5306,5307,5308,5309,5310,5311,5312,5313,5314,5315,5316,5317,5318,5319,5320,5321,5322,5323,5324,5325,5326,5327,5328,5329,5330,5331,5332,5333,5334,5335,5336,5337,5338,5339,5340,5341,5342,5343,5344,5345,5346,5347,5348,5349,5350,5351,5352,5353,5354,5355,5356,5357,5358,5359,5360,5361,5362,5363,5364,5365,5366,5367,5368,5369,5370,5371,5372,5373,5374,5375,5376,5377,5378,5379,5380,5381,5382,5383,5384,5385,5386,5387,5388,5389,5390,5391,5392,5393,5394,5395,5396,5397,5398,5399,5400,5401,5402,5403,5404,5405,5406,5407,5408,5409,5410,5411,5412,5413,5414,5415,5416,5417,5418,5419,5420,5421,5422,5423,5424,5425,5426,5427,5428,5429,5430],\"data\":[[\"way\\/1457106049-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50602338, 51.40161185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/714098678-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.37257649, 51.18082364], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/14570216-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48681961, 51.34256422], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/14939168-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.61795775, 48.87970829], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/1651245-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1966838, 50.02872039], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24536328-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2848142, 50.75909122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24536328-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.28510776, 50.75928632], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42410916-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95877246, 50.08285641], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42410916-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95903268, 50.0826936], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/17354519-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.69296347, 53.89659153], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/362083053-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.50213782, 49.44507983], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/362083053-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.50239613, 49.44491803], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/18292384-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.36452009, 48.66824316], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/18398028-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.97500118, 49.49554134], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/18457668-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2739324, 48.75121725], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/19730012-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.50395098, 48.03019237], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/2574889-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.82994414, 48.1830192], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/2677630-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.04583682, 53.4086306], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/2765724-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.10466626, 51.48175321], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/3222508-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30677166, 50.56960427], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/4064312-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.36024304, 51.29537292], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/8522389-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00705619, 50.86536346], \\\"type\\\": \\\"Point\\\"}\"],[\"relation\\/9044561-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06819315, 53.5269262], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43163132-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.24877934, 52.53154089], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100176966-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24151036, 52.65615485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100246415-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.39463943, 52.29949408], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100306193-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.36356995, 50.24099054], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100548533-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96483522, 49.99145657], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100812630-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03131163, 49.33073524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100812630-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03104909, 49.33089364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1008236043-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19673233, 48.91319856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100871113-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7503032, 47.65502965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1011084707-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09328191, 52.31855117], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/101292846-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11986117, 50.67569334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1016260820-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.47321995, 48.6292791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114389453-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6913817, 52.51320849], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1018200239-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72897392, 51.77128974], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/101820561-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31948275, 52.50553471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/101854624-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.06644078, 53.91028413], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149625295-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.743161, 51.74820817], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1021530689-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99307635, 51.10172231], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1021538863-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.02017551, 51.16292086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102215207-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84885492, 51.43818925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24757392-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.19364402, 50.16207848], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1023524560-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.39923162, 50.92319749], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26750976-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.26574033, 52.34471551], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/736627995-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.66431814, 52.59342175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1024536785-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45988568, 50.21127676], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1024536785-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.46016837, 50.21147643], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1025808398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.75831827, 53.14723654], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93552961-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.23809277, 53.6818388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102614596-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.18975153, 47.78290206], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102614597-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.59052579, 47.75368081], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102625864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56206511, 47.68440787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102625868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.52761546, 47.67218515], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102625878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5655494, 47.61878562], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102640011-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38122347, 47.71630756], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102640012-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.28772031, 47.69735023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102640013-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.30243423, 47.79241809], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1026578531-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2930775, 51.14111555], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102717903-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15308953, 49.28138023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102743264-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86182328, 47.80635273], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102743264-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86207203, 47.80618997], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102745802-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86146978, 47.76417801], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102806233-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1661489, 49.46111275], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102824962-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.07848322, 50.21315004], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1028435399-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.96856859, 51.30413471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102864172-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9214831, 48.01185505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1287319484-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79521093, 47.98947185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102864181-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65471996, 48.14083116], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102864187-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.72720723, 48.06578554], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/102998127-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.23261336, 47.90474043], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175106476-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.20270342, 51.07898172], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1031002829-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2482982, 51.09103999], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103123062-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.31406394, 51.29933644], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1031992598-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.3775027, 52.3401266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103336526-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14705888, 48.17611383], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1033705151-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.26324558, 48.0486327], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103404867-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45110698, 49.29858061], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1034094394-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4383017, 50.35856185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150359827-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71302151, 51.46101823], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103462000-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.27638728, 48.09108443], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103504192-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.50937191, 49.517498], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1036542865-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69280101, 50.84288213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1037336125-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1644642, 52.74373488], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103737880-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9088074, 47.61328707], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1037984047-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12715955, 52.05901498], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1038821599-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20877609, 49.17406491], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103893081-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.80595941, 47.77437395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103925981-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54524297, 50.26266934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/103968970-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.76234612, 48.53373787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104048672-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14615271, 49.4600595], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1040551074-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.67463142, 51.32474146], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1040551074-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.67492166, 51.32494058], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104061015-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.43931241, 49.7679622], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104110367-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78779933, 51.53336669], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104112267-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.98469789, 51.55361584], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104125454-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84238348, 51.54835156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149076077-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19900347, 48.7804424], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104238205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11683938, 50.31132306], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104249284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.35511946, 50.26718909], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104294784-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8984831, 49.80478357], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104449163-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.77379446, 50.3245163], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104515310-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.88715442, 48.28330193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104720467-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.24460658, 50.74698143], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104810262-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19411956, 49.33347835], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36519422-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17239984, 53.35146059], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/104930624-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46082768, 53.48909002], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/105019729-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36690125, 47.66314418], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1052023838-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.36258376, 50.59531033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/244022584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.17408391, 52.64958078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1055191365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.98061229, 48.84752276], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/105577012-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45659415, 48.33355515], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/105662953-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.49900638, 51.74872228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/105693872-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.20346656, 52.24357316], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/105802359-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23209137, 49.71506919], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1058036270-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9125228, 51.5343607], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/105878414-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51482947, 50.08742839], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106057296-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.35300529, 52.04168554], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106057297-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.34879082, 51.94403405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463441460-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00858155, 51.17403517], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106152110-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7574039, 49.310091], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106201510-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72441721, 50.18109072], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106201518-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4420534, 50.11787666], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106276461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93374845, 51.86520187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106278086-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2124737, 51.75725545], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464561951-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65642956, 50.6054846], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106334135-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.94763078, 49.97140829], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106446798-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1707525, 51.50253555], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/10645256-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.87816171, 48.53669932], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106456206-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14473485, 49.33473933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106467575-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.28203762, 49.72185888], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106467577-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.33924612, 49.76547163], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106467583-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70477006, 49.80955237], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106549933-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70971896, 49.36581227], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106621099-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11002772, 54.06945438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23641079-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53679063, 50.07806859], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23641079-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53713927, 50.07813354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106669902-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20461371, 51.54068999], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106696724-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69142205, 53.70898604], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106701284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59409504, 53.92038929], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106703923-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.73243895, 53.72711142], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106703932-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.01546023, 53.77189956], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106704493-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10373637, 48.74374094], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106737427-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.74146505, 53.1641521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106737428-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76982471, 52.99592872], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60486648-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01085664, 51.4672776], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106808513-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.02875753, 53.47443144], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106827824-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.32742779, 53.22432081], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106827835-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.49058355, 53.31226175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1068350839-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.00017508, 51.64041173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106843793-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81278223, 49.71244111], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106976898-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17030363, 49.35585025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106976933-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02534635, 49.29903473], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106976937-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81135226, 50.02390267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/106991191-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72344129, 49.94879544], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107115113-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45141421, 50.14976195], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1071485577-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.31571394, 54.72794747], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/301158539-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19671693, 54.85103404], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/542946547-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07877991, 54.51093816], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60032354-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44854432, 53.96710205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1072054139-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31470616, 49.04192159], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107254597-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70691881, 47.53962389], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1072574879-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.06752925, 53.56413148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1072574879-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.06784517, 53.56432453], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463870280-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7147635, 51.52686737], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107327286-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61264701, 51.23740368], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107360151-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.26631467, 51.35116883], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1073873489-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.74350176, 50.52097611], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107421143-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97509709, 51.5992407], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107475255-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98457931, 48.42613919], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1076001174-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17201816, 51.55501151], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107760643-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.38112904, 51.27783191], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107794030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.56769162, 48.55064109], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107878276-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.71216888, 53.02952424], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107890464-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27204884, 52.75520354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107890467-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35574128, 52.80909374], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107890469-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4176702, 52.88745726], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107890470-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27690294, 52.70064634], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107896605-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2017484, 52.65784185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107896617-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1307501, 52.5769406], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107899778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.44051031, 52.26247911], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/107921218-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81519455, 49.18308105], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108003790-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04826943, 52.68789165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108003799-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06141578, 52.84510479], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108009030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12916141, 52.67586402], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108017907-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09343734, 50.3757039], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108043914-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.93915175, 48.26571605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108048612-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.75789479, 51.55769218], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1282733005-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52400837, 52.53571933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1081302145-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.00288545, 50.86590983], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/296413955-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.93349753, 53.33860705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1081302145-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.00257206, 50.86572715], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1084229166-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78242191, 50.10567675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108472602-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.62861895, 52.1270736], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1362795749-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75378223, 48.09973462], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48216758-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.36749195, 52.44528327], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940922557-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.90120717, 51.87588038], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128277645-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64646337, 50.53460171], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128277645-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6462101, 50.53477053], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41252353-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02111432, 48.39753943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1087820814-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.74585596, 50.91742222], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1087945281-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.49796078, 52.16963697], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/108797675-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18807912, 49.9813246], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1088931149-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.89998845, 53.9123509], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24757393-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10664994, 49.97895918], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29084374-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11456443, 49.63106056], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1089645672-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.26398491, 53.17102306], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1089769599-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20161982, 53.89613339], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1089769599-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20171782, 53.89635955], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1089911133-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.41403376, 53.41303119], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109029717-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.800416, 47.57151251], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941443168-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.60434458, 52.1745463], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1090618322-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.13279228, 52.44297266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/460134233-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68265253, 54.1389782], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109201786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.80570213, 53.42986439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109252681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63980028, 50.0483287], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109376087-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.23964336, 52.92843943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1093896544-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2495113, 48.41837312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1094015892-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1868243, 53.81683553], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1094015892-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18655407, 53.8170055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1094615204-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.90010267, 53.40701411], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26472665-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63727272, 52.26900432], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109555822-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59673395, 49.21263378], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/246515830-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7674538, 52.74653885], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32076853-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47476787, 53.42847178], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32076853-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47486098, 53.4286985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/398680313-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.05790417, 51.79952332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109696878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.49559058, 52.31923883], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109795105-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.20711404, 52.49101495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109856421-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.25524696, 52.1821701], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109917397-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.25619361, 50.93026231], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1099719780-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.28561491, 52.18668362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110077372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65132789, 54.30535977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1102237380-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.76169411, 53.90962827], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1102237380-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7619706, 53.90946147], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1102237380-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.76207698, 53.90968632], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110419473-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08324273, 53.51375087], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110419474-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.35175346, 53.10788097], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110470851-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.73333914, 50.83405826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1104918866-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.91578899, 52.65311985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1038821599-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20906385, 49.17425774], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110524876-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.65751855, 52.33256475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110558398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.64866652, 51.73502028], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110660831-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.331835, 49.74687632], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1106616336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0653928, 53.4916572], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202800934-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7378386, 52.4161362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/221325110-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03788382, 52.56945433], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1107961833-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.50209013, 53.8479932], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110864083-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60897644, 49.26491023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110893957-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.87717167, 49.18349492], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110899775-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19291079, 49.08708778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110956245-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95055064, 53.16544071], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/110963475-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.00546814, 53.37461783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175298831-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.37755388, 50.71731482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1112298161-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68828704, 49.36576851], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/81989512-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.29592003, 51.29763438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32993727-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66464052, 50.98844079], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111498102-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.92068741, 50.8095983], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88945213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.39170835, 48.51831868], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111522811-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3383953, 48.4848775], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111637319-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.60955231, 51.6109968], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1118059105-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97587775, 51.02887638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/907539360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.43539539, 54.52163357], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111951593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61379586, 51.8238769], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111951598-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.60179172, 51.77316028], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35176751-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72682299, 54.28729901], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111963057-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37501066, 52.12301949], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111973179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59121026, 51.92833572], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111973179-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5915083, 51.92853255], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59925390-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99586601, 51.51420078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111987584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66346019, 53.87903312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111987585-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.71004144, 53.84784996], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/111990696-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60143753, 53.56008254], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1120522031-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.87728682, 51.82817506], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112077467-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.05859292, 54.32199305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1123588728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49629355, 50.92908101], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112442157-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.54278553, 51.48060741], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112556935-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0157768, 48.79589747], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112559159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.63291641, 48.63909992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112559160-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.59575637, 48.73495768], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112559495-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.49877576, 48.59079936], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112559991-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.87281467, 49.07141116], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112565181-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.309234, 51.38507501], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112658840-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.51771558, 53.27633765], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/720043137-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99086165, 51.45978345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/531609547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25996172, 53.63194049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112695048-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93069859, 51.67269474], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128056855-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66516184, 53.87334304], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128058188-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66696192, 53.85878408], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128059207-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.70515577, 53.88723116], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128061633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.71363757, 53.83484895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128250706-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.05281401, 53.33333845], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128250706-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.05244021, 53.333272], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1128250706-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.05272333, 53.33311142], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/11285720-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90874725, 53.48819259], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/11285720-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90906639, 53.48838346], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112950481-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8910958, 53.7998125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112979023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.10745441, 53.69065117], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/955268864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2514839, 53.11479409], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137380882-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3807061, 48.0679999], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1131597313-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07488067, 52.02750952], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/113338653-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.28893334, 48.06743931], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1134105414-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13836821, 53.57496626], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1134585813-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.125281, 53.5834052], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463166754-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12636752, 51.449243], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26737074-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.35731393, 51.44719272], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137602559-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.58121325, 48.76481528], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1076001174-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17166032, 51.55494238], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114081453-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06412133, 52.28262306], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114220727-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.05850181, 49.0181608], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114226195-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45001774, 48.12159265], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/954305865-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88976362, 52.2776086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114319253-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94862962, 52.32875842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114321725-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.75068245, 48.39209252], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114331181-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.48307088, 48.63462085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1501404987-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92609452, 54.28459514], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462228-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5771713, 51.55634069], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114374880-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.01066283, 52.3034274], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114389456-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54024617, 52.48002789], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114406893-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99597442, 49.45983472], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114449625-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.30433467, 50.20953122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1145057084-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.38166198, 51.29478445], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92249619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83343165, 51.08361472], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/114706325-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09636144, 51.3966423], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1147950297-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.76160468, 52.07385028], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/365179234-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.55107199, 53.19196968], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/11500045-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2811938, 52.52663661], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1151626304-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.55797315, 52.58972693], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/115258531-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61606002, 52.3085467], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1153340386-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14921492, 51.11932388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92315158-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6233294, 48.14708855], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1154201243-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.33863969, 47.63020908], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1154792024-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.78165757, 48.1181263], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23533999-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96537098, 53.48386179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/115652849-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.00432545, 48.24513305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/115716599-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37053561, 52.33984225], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/115721651-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46744403, 49.54755739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1158015445-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97997755, 53.84968864], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87962820-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23304812, 54.68350678], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/115852607-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.45098941, 51.8399991], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/115930841-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.51661219, 51.84434836], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116021711-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72045183, 47.55258766], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116024069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02451187, 47.57323016], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116066366-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.80714761, 51.70644643], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1160910826-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86642606, 47.59197072], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/711492502-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16107853, 47.67584294], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55887619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.28407279, 47.51645183], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116345061-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.05584558, 47.78856408], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116394876-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.82667044, 47.71573775], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116395824-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.79755559, 47.69145614], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/136172633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18820227, 51.92668708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116536988-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.37055766, 51.75911691], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116545079-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42018773, 54.77296031], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116613615-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.92389874, 48.3534469], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116662430-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.16861335, 50.9117024], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116676137-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.89838724, 47.8063986], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/116749730-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15719674, 51.38278025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1171282349-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.57288311, 52.08829905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/117167198-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.26302769, 47.52505331], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/117216153-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62088346, 53.5109095], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/117736732-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.54027518, 52.01630394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/117867785-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.65229144, 50.99818325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/118029157-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0631121, 47.48063826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1454100859-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.07891589, 52.94647659], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1181016909-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2804202, 52.83029046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/118282310-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10872494, 52.57743117], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1185500022-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51358365, 50.9009495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1186935252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.94284165, 52.57557215], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/118856108-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99827494, 51.19227091], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61918154-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30961213, 52.47487778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119109864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13009657, 49.18773441], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1191459479-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.63504886, 53.92275439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119253879-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37762797, 49.25869593], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119253935-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.33354665, 49.25132183], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119312270-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.26907767, 51.65226521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1194215555-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21042517, 52.68788687], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119522657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70766995, 49.32395595], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119522664-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.73902503, 49.44009187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119560027-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.17509753, 51.36277377], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/119612646-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.35566953, 51.78952198], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1197481252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.24280508, 49.41671094], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1458781042-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4031467, 53.76268723], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32151621-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.24833282, 48.84621752], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120078101-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11146526, 47.91788359], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1201114029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.35352943, 51.34525651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120113915-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.19051944, 47.83970985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120133611-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.28628572, 48.91861717], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1201585006-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.84235518, 54.21254735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90148336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.01978979, 50.92363469], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120294826-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.21318778, 51.01636], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120304092-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.63262703, 51.25489137], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28343121-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.38125065, 52.99333772], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120518994-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.15965279, 52.83805175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120678988-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13271358, 49.23953373], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/952594481-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70868076, 51.67643057], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1208202959-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.51481069, 52.27717221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1210319903-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.24476893, 52.56017051], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50928244-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.76409459, 53.33573095], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78689316-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.99408236, 53.02648437], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/121199242-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.40351683, 51.64455486], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/121199248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5104119, 51.6016667], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/121199256-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.53110408, 51.59543992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1212202333-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14480043, 48.28856351], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88107279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.94564644, 51.80877271], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149675988-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.36549583, 52.53583574], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1215849919-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45264267, 48.73829215], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/121678869-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.49141925, 53.45906395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150618804-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99096935, 52.37535323], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1218053753-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.41500367, 52.51779584], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1218058707-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.96801233, 51.81083706], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/121898368-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95095405, 49.87828824], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149739926-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.3150956, 52.35255954], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/253161774-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.26173395, 48.76258326], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176323420-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9809598, 51.13605889], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1220578627-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.31705157, 52.19225817], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1221080663-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.89258584, 53.49801345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1221288908-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.83063452, 53.49439526], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1221614246-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.75543907, 53.49254874], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39437430-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.03506893, 53.5077706], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39437430-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [14.03494643, 53.50754886], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1223405794-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41593494, 49.70596293], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1225807238-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79684668, 52.39371258], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1226767890-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92963005, 54.1396551], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1227110987-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.68380058, 54.02430498], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/122896259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4707983, 53.91106641], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/122901592-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93683152, 47.55710276], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1229911423-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.41231863, 52.33190557], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/123059842-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.64858432, 51.66063614], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1230854918-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.48166343, 50.7038791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948341123-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.38607529, 51.00169649], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/123105295-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77341534, 52.56717889], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1231130773-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.99909415, 50.89749375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1231580334-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.37336358, 50.78729291], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/123224128-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.65000665, 53.2373285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1232426513-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97838775, 50.84242615], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1223405794-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41564721, 49.70576811], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/124082815-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67480408, 48.43780175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/124096631-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57561683, 48.30469727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/124387412-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.90175198, 50.34933599], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/787138324-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.45454562, 52.84909723], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/124484046-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.07337827, 52.99484285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1245792426-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4049819, 53.3412708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24536211-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48014982, 50.59102916], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1247013539-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.25910434, 51.06020399], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28472427-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99848138, 50.81595925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59145558-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9760641, 54.1179516], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1247779840-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65690208, 50.57760063], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1247987589-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94093297, 50.85175767], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1247987590-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91747271, 50.85171438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1250900578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38396112, 51.5699202], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23799751-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00149596, 53.51794377], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/274630377-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3872257, 51.64048764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1257356904-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.84527088, 52.46096105], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1257356904-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.84557356, 52.46115723], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/112695048-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93040074, 51.67249877], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/125758584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.20871181, 48.36333434], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/125813932-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.17589281, 48.6147593], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26593929-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45633428, 50.87138846], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/125864323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.25639715, 48.57116779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/126121177-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.40782933, 47.74359555], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149987048-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41921759, 49.63365062], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78689337-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.05340807, 53.05657524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/126368374-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02491917, 48.89545994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61918154-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30960053, 52.47506827], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32063539-150\",150.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2138821, 54.10020332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/126710734-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60224631, 48.02767655], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1268388896-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17813445, 52.76023672], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28701956-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.00277096, 53.4521623], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1269032045-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.84408725, 54.204352], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/126977919-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3074696, 52.13878898], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/126991593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.44767635, 52.07178792], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37554416-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78750462, 51.50547466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127187905-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92675451, 52.13118377], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127189039-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83858828, 52.02994992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127213465-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62290762, 53.87120144], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127440760-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49000562, 48.26116597], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127564668-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.07594386, 48.28835127], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127574782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99940348, 48.12059838], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127604371-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.76110252, 50.5718404], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127669759-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19251844, 48.286007], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/127669760-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36156003, 48.29839354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1280357912-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15917689, 52.83254363], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1280357912-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15948794, 52.83273645], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31024391-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.07142996, 53.55818507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1280840208-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31103138, 53.12591664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29713902-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.89438154, 51.40548394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/12824786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60374435, 50.14564837], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1282733005-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52426565, 52.53554647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128277645-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64656608, 50.5348259], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128400453-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94207573, 49.90432952], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128565871-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48485874, 52.43792382], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128618461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18108092, 49.74072254], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128636687-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35233219, 50.81231205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/128636966-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2001458, 50.67902395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/64004313-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.83555048, 51.42415417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1288145078-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.87427454, 51.92501564], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1288872983-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.10897405, 53.25028275], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1288895264-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.79812346, 54.14698494], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99685324-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.58140776, 53.37170098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/641340360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34202478, 51.98649136], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/129169025-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.39219187, 51.50795344], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1291998164-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1294952, 53.71175898], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133342285-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.80746461, 48.45533067], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/362091285-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.85978645, 48.30526453], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1295979311-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.88133199, 48.35827568], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1296424702-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.34482303, 52.23689482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30303506-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.36851082, 52.50305754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/129933868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.48739307, 50.69986041], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167005487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.98730859, 52.7184088], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1303270458-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00225697, 51.60483879], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/130539251-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.08350304, 50.85152835], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173182951-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.42924516, 51.4067634], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1191459479-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.63494313, 53.92252943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/130913158-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78208334, 49.27559183], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1311762527-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.25796466, 48.81175072], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1315917339-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71611817, 54.3019785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1318549469-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65862845, 47.92104105], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1318970353-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.34502212, 48.97347186], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132239443-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.85649235, 52.59338865], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132260092-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44548447, 52.14048822], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132377960-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.65377654, 53.83902925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132713623-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.67855742, 52.21404742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1327333165-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15281315, 49.14353451], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1327333165-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15251921, 49.14372309], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1327494726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.26070866, 48.86940229], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132814303-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93789142, 51.0108312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132816119-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79674506, 49.25774933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132821147-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9690282, 51.1816364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132913956-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06120739, 49.9802727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132918280-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96075681, 49.8329873], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132966391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.84386361, 49.99834596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1329675668-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.39666239, 52.16754068], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133062598-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.40459878, 49.33515698], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133164641-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18510153, 49.52635271], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133170216-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.33063153, 49.1592115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133172424-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76114622, 48.78931143], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133181689-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20569371, 49.6511203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41393670-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94317966, 48.4044968], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133328022-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72477943, 49.55789564], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133342285-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.80775807, 48.45551677], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133349037-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.21992916, 49.38304104], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133349218-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.32725022, 49.39359534], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1334469189-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79272766, 50.74956734], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133669362-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.16004979, 48.29154832], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133722567-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60742125, 50.3325967], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/133737427-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96437752, 53.8397048], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1337860559-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51132881, 48.50927575], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134145003-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.33532316, 50.69580085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134148054-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83001097, 50.18831262], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1342130714-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.44875369, 51.89340644], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134370142-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.61147715, 47.778644], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134399557-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06833162, 48.27519525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134401659-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.69937921, 48.09893328], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134406268-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.26455162, 48.4602323], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134406346-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1941646, 48.44431725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134431184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8602862, 48.51254487], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134446294-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.29690554, 48.76405773], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134458316-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.05319788, 47.71328856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134700817-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.347913, 48.00625959], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134700818-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3270294, 48.0421075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30039908-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.95666678, 53.25226943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134769209-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.91872684, 48.20807879], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134787596-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.86647628, 48.4976157], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/134797741-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.30888603, 48.09821409], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1348905785-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.22884774, 49.47145704], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28245752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22927223, 52.79246162], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/135090177-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.05090676, 52.78031524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/518455594-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.26270303, 52.99388605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1353602462-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40820722, 54.1171181], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/135627985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.27855799, 51.83345398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/329082530-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.07888316, 50.85478906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1359545175-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13487957, 52.82390505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/135992358-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.86034636, 50.81094247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1280364401-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2349508, 53.91688768], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/136180850-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.75266392, 51.80288664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1362795749-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75407522, 48.09954964], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95434457-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61215113, 51.0359706], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/441508213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.90385994, 51.22397736], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/136394387-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.08639496, 48.95819425], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/136396184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10319357, 48.94794576], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1364522474-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.29477368, 50.23601319], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1365929486-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24515391, 52.7066787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155636631-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9030019, 50.9846527], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/136891950-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25741094, 51.54345605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137015119-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.19411447, 51.81473435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137197826-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.709921, 52.54002609], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137247086-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.61687085, 50.69597175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137247096-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.620937, 50.49240375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137247099-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.79281087, 50.57342651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137247100-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76332213, 50.43918149], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137247101-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.69737352, 50.40534068], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137247102-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.92005733, 50.70212403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1373168631-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68235975, 52.69810201], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137464448-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.56159068, 50.33368526], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137475556-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.23061741, 50.53050359], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1375321222-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.88269104, 54.2516369], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137602559-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.58087016, 48.76475964], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137602559-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.58111466, 48.76459089], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27328809-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.30684632, 52.58202006], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137807549-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.80572243, 51.48101181], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137843053-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83950348, 51.03345174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137884112-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.33792939, 52.95922555], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138158987-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4563473, 48.25620205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138159549-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.82286835, 48.37602235], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138164228-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.55740084, 48.01821575], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138214165-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.32099998, 50.68126752], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33169401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72712497, 52.56898971], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1384471602-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34378835, 53.85166267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138659367-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9422913, 48.214127], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138659368-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.03568696, 48.20540612], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/138703817-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12652568, 47.59231497], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1387757936-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3802907, 52.47361869], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31031167-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34191774, 53.9103269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139076638-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.62141391, 47.79543545], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139078467-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.466747, 47.67487166], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139080618-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.27176808, 47.91456307], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/783540401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.28507656, 52.31358339], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139270107-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59999816, 50.88668781], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139277601-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4638084, 48.63972516], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139503582-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.7393645, 48.1802784], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/139555587-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.52107235, 48.7342756], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140376319-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54594685, 48.46257251], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/11500045-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.28086736, 52.52645479], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140386220-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.87563298, 50.93901194], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92284353-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.84233564, 47.7516854], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140576752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.84311868, 49.40156256], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140594474-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2348647, 49.9788515], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140597083-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.55575431, 49.97780085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140736831-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13518473, 51.55558739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140867655-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.74204574, 52.36705345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1409130646-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.74235667, 51.66879297], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/140924713-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4756235, 49.4792031], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38325076-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.22229049, 48.73662795], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/141161422-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62183694, 51.078845], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/239342509-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.91536979, 50.34448856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/141428815-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.22689735, 47.8172184], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/141434184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.14066968, 47.89392055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/141477656-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.96973439, 50.58130348], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/141762416-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25158143, 51.28617542], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/238522706-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.70702631, 51.87376208], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156469624-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.74909677, 51.93013949], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142037538-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9434417, 47.7868969], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142047364-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22001028, 49.20912724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142267182-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.60771125, 51.26355825], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142267491-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9046743, 51.10999315], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142299114-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07325729, 49.47758329], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142300749-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.73147332, 51.82796803], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142301020-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37940304, 51.95644059], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142302792-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.26805726, 52.02105289], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142365387-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90132722, 49.40932566], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1280843651-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25616501, 52.98136636], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1425014040-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6629084, 53.85191874], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142676555-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.87941989, 47.81221717], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142677488-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.6422716, 52.15079318], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1428232259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.03774893, 53.05732312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142893894-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38793144, 50.64184087], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1429405735-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.50267791, 52.609447], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142993609-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9854089, 49.06121731], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/142993613-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10133504, 49.06302729], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143031236-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42679801, 48.42645782], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49809952-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06343427, 49.41553044], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143092694-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34235726, 50.48213476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1432085626-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.82135522, 48.57992125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143265281-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06206545, 49.44896285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1094015892-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.186938, 53.81705909], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1436748429-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0330374, 53.0381058], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143845191-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.15000469, 49.41750803], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143854536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69468955, 49.23273895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143854536-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69497956, 49.23293052], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143854544-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34893215, 49.33172103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143854952-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.91835181, 48.66103826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34105558-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12263298, 50.99897548], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143903369-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0916089, 49.29469617], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143903369-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09186444, 49.29453301], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/143903369-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09195267, 49.29475943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24706117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84088479, 49.36000777], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144076587-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13417436, 49.31666213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144175547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.81913952, 49.96283649], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1442880601-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.64220695, 52.1163899], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1443360811-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1492128, 49.98974856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43688805-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04589896, 48.90305652], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1443795536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2608667, 51.2551004], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144393461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96234951, 52.1643047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144424131-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.63807985, 51.49121263], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144432365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11122019, 48.82706524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144437237-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09905827, 48.85208591], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144437238-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1679999, 48.62751315], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144441550-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.22836855, 48.62688225], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32690742-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51677913, 51.5841779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144635337-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.36545438, 51.33267074], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1447099504-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4387807, 50.43579272], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144789809-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.80774544, 50.15502193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/144965635-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.96413951, 51.16577151], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145002769-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44678973, 49.59015203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145002769-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44708089, 49.59034422], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145108977-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.80542218, 47.99073899], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145125082-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.26230622, 50.76288711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145181778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.10106608, 50.48011464], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145195285-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0752869, 50.8784098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145228197-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.98968366, 51.76482503], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145297044-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81450551, 49.32205696], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1453355446-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31281959, 54.91373676], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1453928797-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.10996363, 52.96809587], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1454099630-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0159068, 52.80006954], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1454100859-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.07860884, 52.946281], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42410916-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9591217, 50.08292006], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1455208629-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.10296673, 53.82242563], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24042358-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8086156, 50.20339457], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145680894-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62063183, 49.74905693], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145680894-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62035114, 49.74885764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457106049-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50566624, 51.40154375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457144355-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72449872, 51.40944658], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457146135-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99400665, 51.82318403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26383042-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36432411, 51.92742896], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457398329-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21170943, 51.17783469], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/132814303-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93759775, 51.01063522], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89043564-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98502398, 50.84202736], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89043564-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98537753, 50.842094], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38661452-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47163799, 50.09713418], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95027270-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.00496314, 53.85838101], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145896604-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8629283, 53.95902067], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/145968135-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4732673, 51.23393368], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1460084299-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41735619, 51.45707076], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462033125-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.71845228, 53.86542725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146225295-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48649651, 53.93172064], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146225295-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48617594, 53.93152867], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462793532-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.22209877, 51.69481803], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23067006-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1233475, 51.52568383], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63114179-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16840314, 51.38925122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63114179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1681292, 51.3894098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462799947-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05952317, 51.69636236], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462799947-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05979938, 51.69620405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462799947-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05988195, 51.69643183], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462849347-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.26385526, 51.57346795], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462854468-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62424895, 51.42752705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41232144-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99294728, 51.34350804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463066985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23573348, 52.29342818], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463166754-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12645002, 51.44947074], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146333205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8282722, 51.19482077], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463441460-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0088723, 51.17423346], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463465992-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84724606, 51.20560727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146363949-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1775516, 48.90560518], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463641515-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82811872, 51.16261664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463642809-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.57016149, 51.04917829], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/968286361-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66785134, 51.38448717], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463870280-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.71440656, 51.52679685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37554416-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78779648, 51.5056735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22761692-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93516839, 51.03337015], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146387694-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.62835936, 47.86839485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33816726-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12311601, 51.1716194], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463885594-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70646136, 51.27878902], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463920457-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2333721, 51.23251635], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463924130-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65965148, 51.99951746], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463924883-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81382754, 51.98338371], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146406047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.57196847, 50.41904366], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464074132-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9588333, 52.27835821], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464075059-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.50150215, 53.54261649], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464087234-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60786813, 53.15302711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22796434-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0962115, 50.82679011], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464536984-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19258069, 50.79908742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464536984-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19249893, 50.7988597], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464561951-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65672371, 50.60567876], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32063539-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21406668, 54.10008791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/946969736-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86831167, 54.79474832], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146512547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.32942502, 50.87624579], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146670556-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.28402378, 51.05205074], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/233403309-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56270967, 48.17189992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467002601-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57135992, 52.1049758], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467210722-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69515308, 53.09255916], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467213322-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.71876364, 51.53429387], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467276102-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27441911, 49.03005734], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146728634-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.46569247, 53.24083985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146735116-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40971877, 50.30004779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146803792-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71358787, 50.55277146], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146813594-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71965225, 50.48664205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146878067-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15120993, 49.37145311], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146882934-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65612032, 50.27883738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155045848-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83958658, 49.2527804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/146962222-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.90986911, 48.50159895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147055408-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.683786, 53.8688307], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147213229-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70236322, 50.33105514], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57377061-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7774622, 48.9859032], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1473985322-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.57012178, 49.82698516], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147433551-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0238976, 50.9115906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89176935-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.32254704, 49.9668534], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147468114-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.50657899, 51.19847883], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147476657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.90419784, 49.44985226], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147480077-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.02830696, 50.24154894], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147493366-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03350244, 50.39254071], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147493371-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08050889, 50.32163392], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1191459479-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.63466605, 53.92269595], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147497591-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.23007915, 50.3373378], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147521567-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58828796, 49.81565007], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147521567-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58857704, 49.81584444], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147616179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.84035489, 48.40881818], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/747150677-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.23886329, 52.18577578], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42736239-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87293438, 48.31030293], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149786335-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.54585856, 53.67726243], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147698184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48440816, 50.56072615], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147698192-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.42560411, 50.53731258], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147716147-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12394026, 50.46721631], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147800731-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73390079, 50.59301804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177942740-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17727401, 49.03771564], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32539644-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94711137, 54.1088692], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147960165-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.44869201, 50.88728465], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147960168-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33457329, 50.73207597], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147980772-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.97566675, 50.97030638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1479818137-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86883044, 51.5376887], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/147984554-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13339864, 51.1188364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148108615-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29168887, 50.08840196], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148193036-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6703569, 49.48084703], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148204191-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.57020038, 50.8513689], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948042829-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.47053553, 50.93048553], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148249923-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15790594, 49.01710375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148361535-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.33314724, 50.1856663], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148363054-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.226553, 50.12147861], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148446247-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77387537, 50.52874989], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148446247-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77417361, 50.52894118], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148495939-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25730078, 50.0586175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148522369-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8293615, 50.11837563], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148522372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87728696, 50.07883419], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148584078-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.85146636, 50.8893694], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148651195-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.72843344, 49.30054704], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148819668-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.27974428, 51.31294154], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1488694388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.81652086, 52.88391577], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148926236-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.84720274, 51.23437049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/148926383-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75973819, 51.25953859], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149050162-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.19961044, 50.35007917], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149119609-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7898931, 48.27968597], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149119611-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.82100578, 48.34295783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149139318-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52680831, 47.68129585], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149142478-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.92055024, 49.87362275], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149151456-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.90847195, 47.7987186], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1491621614-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.11555826, 52.62294216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149218879-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77499479, 51.44054446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948048726-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99097266, 50.57375054], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149263207-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.25046503, 50.96943613], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42805756-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.81659767, 51.03340008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149402624-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.78648606, 50.48423905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149427890-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15349072, 48.95242466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149464504-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.90040327, 51.76630139], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149464646-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02585964, 51.75432107], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149466528-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4935026, 51.63348198], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149466985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.48241951, 51.74983449], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149467515-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.31627564, 51.81263196], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149467873-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.67071376, 52.30258828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149468634-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06496563, 52.31335031], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149469056-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.21998976, 52.32232317], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149473333-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.16493627, 51.78603449], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149523457-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.42197877, 51.18292632], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149527175-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.31822763, 50.91568654], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149527595-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.16142493, 50.86507893], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149624642-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76951448, 51.72515398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149625927-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.75562812, 51.77574016], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149629051-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.38061732, 51.80256395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149629606-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.65280006, 51.88121476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149629927-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.76676384, 51.91519549], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149631265-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.87341822, 52.09313611], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149635967-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.8342393, 51.94139335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149636606-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.61137199, 51.7049538], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149637044-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.86407685, 51.9714069], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149637158-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.95043679, 52.14565021], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149660915-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18629726, 51.13134003], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149673002-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.55723094, 51.61651275], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149673007-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.580612, 51.64631203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174007254-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9618362, 51.84782184], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149737521-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.52978273, 52.31779257], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149740914-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.99700489, 53.63841684], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149767725-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.82729525, 53.50882466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149767729-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75005284, 53.38304091], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149776866-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.20776954, 53.42300922], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149777161-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.09957761, 52.82830005], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149782090-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.55725392, 53.00122395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149783596-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.10896827, 53.19875794], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149815377-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83808694, 49.9485671], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1498329883-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.20974433, 52.18206397], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149926582-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.59614539, 52.30490837], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149928647-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57492235, 52.55352922], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149981428-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9484541, 49.95481503], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149987048-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4191319, 49.63342371], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/149987048-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4188723, 49.63358531], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156501273-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70139128, 49.43852135], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150126865-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67189856, 49.93069764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150142059-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.32369287, 49.80116879], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150142062-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.97411755, 49.81648804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150142065-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35662336, 49.65065596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150142092-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.89525409, 49.85761479], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1501668955-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.32597157, 52.09271934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1501668958-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.28819287, 52.1205476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150203761-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63832345, 51.9255479], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150204486-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88331065, 52.17964675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150256499-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07239887, 52.41832249], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150256501-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12763707, 52.30282731], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150267232-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9674811, 51.49097729], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150268323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37764343, 52.06050934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150268623-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11146936, 52.19923732], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150276397-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12075377, 51.24794234], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87335336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09424693, 51.25019973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150276666-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.47948517, 51.03996019], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150277619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88418205, 51.54555078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150277621-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88136928, 51.52703683], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150279447-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.90513108, 50.6870719], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150283589-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56495334, 48.5033635], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150301360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99169609, 50.66133325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150353464-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11915306, 51.17245632], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150353465-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.94952464, 51.21686008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150353875-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97275675, 53.316719], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150356947-150\",150.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40976989, 54.80117729], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150356947-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40944291, 54.80098511], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150361752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.45322443, 51.40446987], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150382038-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.64069357, 51.82917358], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150394743-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58013301, 49.39080379], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150395131-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48598257, 49.51813659], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150395563-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3238478, 52.1094547], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150399868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20319762, 49.22819595], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150473557-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99414227, 49.65038897], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150508480-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.76438598, 51.03284322], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150618804-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99066223, 52.37515997], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150738763-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.58795128, 51.88599202], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150806862-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.83877385, 47.7951354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150888546-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17896201, 50.18522923], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27375240-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78452804, 53.06367982], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151294020-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94570881, 51.97937375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151506879-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99171535, 52.2334318], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/757592512-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.97754187, 52.17027801], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151507370-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3884676, 52.15135619], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151581304-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.26580194, 50.57779205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151691300-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79114053, 51.42658766], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1518109321-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57812592, 49.49764941], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151910615-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.06787735, 54.0614108], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151917619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.57251369, 53.46905746], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967290-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.47485073, 49.92269185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967290-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4751184, 49.92253481], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967290-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.47519538, 49.92276306], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70222804, 49.82925986], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967291-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70249443, 49.82910228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967292-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53975942, 49.64167271], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967293-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.59132084, 49.7080566], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/151967294-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.57511236, 49.7037115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152018146-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23605057, 49.36921713], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152022992-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.79219479, 49.81040433], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152107810-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06831213, 49.57783034], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152107812-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88174585, 49.5466329], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152107815-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72906662, 49.48258128], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152107815-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7293503, 49.48277783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152107835-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0847667, 49.55331367], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152122912-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.94423454, 51.27845803], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152125599-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.49008597, 49.40437153], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152125603-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.78232775, 49.45163636], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152219167-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.43411089, 50.65285971], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152261133-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31299609, 49.00919422], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152261133-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31325271, 49.00903282], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152261133-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31333688, 49.00925986], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152261148-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36385745, 49.2463036], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152261161-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35230909, 49.21752393], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152321425-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.33120339, 50.99995797], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1523441260-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53245775, 51.75246527], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403632-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.86392955, 50.76838409], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403632-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8641974, 50.76822385], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403632-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.86428237, 50.76845109], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403654-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.24761658, 50.23594245], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403693-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95624342, 50.8879249], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403696-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96232195, 50.73041886], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403700-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.92896752, 50.81785507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403702-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.97076033, 50.78304518], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403710-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.09976395, 50.75240174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152403711-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.64049738, 50.38520367], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152480573-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.50163823, 49.75002714], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1525370029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37209573, 50.7099008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152539552-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04560794, 49.13790187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152546953-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.20603858, 49.92762842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152546954-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31720064, 49.85140517], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152694953-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46577652, 49.22151458], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152752475-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09041495, 51.66435157], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152808122-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.01635442, 50.90826855], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924501-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35772364, 49.42525931], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924501-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35798232, 49.42509783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924503-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34714765, 49.55032979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924508-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40807255, 49.52857903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924516-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35020493, 49.51596324], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924517-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33880903, 49.26373417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152924518-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19496965, 49.56441219], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152947726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.01157479, 50.52187982], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152973139-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5467495, 49.44040799], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152973139-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5470936, 49.44047291], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/153023232-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.75490292, 50.69488049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/153248589-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.73114825, 51.22586977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/153392752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18240462, 49.69484287], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/153415841-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9911473, 50.9573231], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/153448702-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.05158415, 49.37442731], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154070452-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58184215, 50.05222994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154070456-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.37565055, 48.98025417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154078300-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.53738011, 51.35218249], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154078303-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.74599466, 51.36310714], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154078304-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65535207, 51.10621677], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154078305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.93841909, 50.86212371], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/691662101-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43909926, 49.25501846], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154225739-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48700636, 49.83334454], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154248979-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90393743, 50.50544987], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154538013-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29833276, 50.4804221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154729020-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51153583, 49.29376903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154730260-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.63154387, 47.8376748], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154770792-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.79978987, 51.92412797], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154770844-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.55892863, 51.86776949], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154783000-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.96382572, 50.1214344], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154784868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.88195996, 50.47027777], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154787763-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.00188788, 50.40825983], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154798286-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.67430663, 50.54443353], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154801956-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81706205, 50.39489123], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154816277-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66104032, 51.02238106], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154817333-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7635976, 50.3463045], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154860864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61251747, 50.59154521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154860865-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52395717, 50.56712008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155009887-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54832197, 48.97341973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155030753-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.38260047, 48.51726142], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155331645-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37532072, 48.54157972], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155331647-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.41063804, 48.55878561], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87347707-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.886799, 48.44515577], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155511512-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03046111, 51.84981684], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155511778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.01076451, 51.31718917], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155535736-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44162255, 51.25216715], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155704702-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.86697064, 52.38527373], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23440649-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91449822, 53.51632588], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155708948-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8565395, 53.48324615], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155708950-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90062754, 53.52438607], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155775189-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.77135825, 51.58887685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155802949-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.25226063, 51.69892699], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155810192-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08970992, 51.94643955], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155811522-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.22541694, 51.88258727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/155904140-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.77130068, 50.20957747], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156089339-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58702827, 50.00339679], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156314620-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.62532107, 51.00682586], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156335345-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.24649125, 52.6271333], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156347503-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.44497362, 52.21192698], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156354808-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.65040448, 52.15508049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156398575-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25567499, 51.48999829], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156398578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.21570827, 51.22080976], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156398591-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.80286286, 51.64081502], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156398595-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.76646832, 51.612445], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156402421-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30876203, 50.04652461], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156402422-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31903904, 49.30437416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156402422-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31932006, 49.30457174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156402426-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23650942, 49.34256788], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156469625-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.55873166, 51.89215473], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156501275-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.14423728, 49.28730417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156501276-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.67347709, 49.43411596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1247013539-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.25940386, 51.06039659], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156673637-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.04524522, 50.78141279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156676050-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66356632, 49.35996888], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156676050-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66385302, 49.36016308], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156799006-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.14895229, 50.49844962], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35665034-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18589093, 51.17610855], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156938113-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.58547777, 51.61965193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39884876-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.40961739, 48.58121932], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156946573-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.73148576, 53.26855105], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156947716-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2329933, 53.4270923], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156949112-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.75322232, 54.3168155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156949114-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.48046764, 54.20855122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156960655-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.514427, 51.25897373], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156973363-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19597891, 51.41157429], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99851384-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.30301799, 51.6279116], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157104351-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.29729969, 51.65532919], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157104461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99255219, 51.32888024], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/370707419-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0142781, 51.31453725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157104886-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.94745026, 51.29197207], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157105175-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5705869, 51.16799579], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157105203-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.42101001, 51.11913142], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45330411-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.73482989, 51.44063875], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157178597-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.25079203, 51.65617924], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157179500-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.23463452, 51.58048827], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157179630-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.72966135, 51.69450179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157263309-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.69031379, 51.7801733], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157266152-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.15274937, 51.73746422], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157327362-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.36257613, 50.90928413], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157328339-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38252567, 51.3562604], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157359818-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23793577, 52.15190009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157375946-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42748378, 50.59384922], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157375947-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.46944667, 50.53133824], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157418967-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42232374, 53.59562904], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23744346-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12244302, 53.56039082], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23744346-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12275462, 53.5605863], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157422539-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53800973, 53.59770686], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157424747-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.43731422, 52.14260753], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61918154-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30991254, 52.47507532], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157467130-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95858004, 52.62957926], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157467131-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94538794, 52.50260315], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157470505-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99582997, 52.35857071], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157470507-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98045261, 52.41446807], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157470509-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21048539, 52.52582211], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157475672-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04801175, 52.21061865], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157517470-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08151902, 52.22332193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157520746-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5407687, 52.11105161], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157537789-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98641522, 51.2249415], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157538030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.66812741, 51.31120771], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157538617-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.53546813, 51.2419132], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157546253-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88986986, 51.56148346], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157548493-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.53549444, 53.03507886], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157584232-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.24618089, 52.50274239], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157628349-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8416064, 51.39934075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157628351-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61881543, 51.63778021], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157628351-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61851915, 51.63758344], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157628534-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.77102825, 51.46880082], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157733460-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8160406, 53.99827155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157733477-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71873075, 53.96186018], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157806991-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.50809441, 51.41369921], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157807291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.21899601, 51.12073806], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157820259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.43060739, 51.48933182], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23881272-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87294023, 50.13081452], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158044842-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97237225, 51.57407298], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158044843-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.94863213, 51.54813368], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158046386-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.74156, 51.57389466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158057212-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.12683996, 50.48820387], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158207426-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04762329, 50.16431133], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158242082-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.04317223, 50.91624219], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/158253525-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7375049, 51.70014507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159209340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.74259658, 53.05252796], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159326128-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.89295894, 51.11664987], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159326655-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07598526, 49.36332496], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159326655-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07627361, 49.36351812], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159483017-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56686672, 49.5238335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159650446-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1127211, 51.4704225], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159656193-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88945187, 50.78092277], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159688716-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63942869, 51.35424109], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159688719-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0656156, 51.07302587], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159764388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.78932549, 53.40219708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159765431-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59994633, 53.38223063], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159839587-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11723699, 53.45647204], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/159930379-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07947113, 53.344838], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160092525-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.90485806, 53.4492355], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1488883678-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18849221, 51.39888465], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/542946547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07845677, 54.51074512], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160533153-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95378434, 49.56741496], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160584794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59257057, 50.38589444], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160584794-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59285899, 50.3860913], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160929097-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62679706, 49.54345594], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160929097-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62705548, 49.54329386], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/160929294-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.746729, 50.98565478], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161016418-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37923961, 50.64447396], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28321885-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08849682, 49.45602358], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161249132-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.50532546, 50.72734492], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161446245-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66442851, 49.45563929], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161537251-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.22782047, 50.74767088], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161678844-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.87301873, 50.02231571], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161712346-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.07547335, 51.11301289], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/161736482-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02412497, 53.58204716], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/162015293-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.57212026, 52.05530334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/162152604-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63475046, 53.38897893], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/162205579-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31191214, 50.65974856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/162445554-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4887406, 50.61419789], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/162914634-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.13644354, 50.36625153], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/163197945-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86109506, 51.72157889], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/163500062-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.74644918, 49.60740946], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/164447535-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96970924, 50.8436953], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/164950715-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.46360868, 52.6812203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/164963742-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.1277491, 51.66883369], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/165199225-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.40760613, 51.34933055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1089769599-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20133731, 53.89629664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/165634583-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.38150892, 48.22997086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/165716088-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.69331738, 51.94548443], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/165822494-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.19593205, 50.43729491], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/165849891-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72162431, 51.19239852], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/166120289-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25095084, 49.37718177], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/166603493-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18645258, 50.62318312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/166603836-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.15785245, 50.73886565], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/166604822-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.88119638, 50.51872281], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/166604824-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.93067571, 50.50274689], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/166627344-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.80999495, 50.9629655], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167009918-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.41440178, 50.1989506], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167051672-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.59561979, 52.7375224], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167053176-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.38120567, 52.72264492], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/762925576-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72053057, 52.70804532], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/995514528-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.24288541, 50.56764785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167375148-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.79231049, 53.3402494], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167401793-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.46266568, 53.88957972], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167405940-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0548713, 52.93231478], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167815329-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.31885439, 52.16385756], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167905418-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96271905, 52.80113729], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/167996433-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.39375693, 53.41922115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/168388659-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.32159517, 54.04535287], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48860107-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.44434802, 52.46732791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/168978205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45463165, 53.88158551], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169053566-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.52958571, 52.76046063], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169096950-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.495491, 52.70249604], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97228575-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.39033755, 51.3416788], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169123265-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.18698511, 51.4948564], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169123274-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16383644, 51.41413688], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169123283-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17011256, 51.31873835], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169244940-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53123393, 50.04782537], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169348252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96061866, 48.47307055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/169593110-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.08858365, 47.6328238], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39428980-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.26869562, 53.09761869], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39428980-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.26843806, 53.09779314], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/170140411-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.67593791, 53.73939126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/170317031-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.47703876, 52.28914598], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/170350099-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7852366, 51.192409], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/170560821-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44890971, 54.76574332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172034256-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.94106079, 50.69114444], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172108084-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.00187044, 47.85039561], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172369081-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.45271321, 54.79336686], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/745635095-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1224525, 51.1078455], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172456554-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.20381559, 51.18744784], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172456557-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99029125, 51.187259], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172562526-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62064022, 51.45641658], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172570022-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.55366166, 51.31165842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172678304-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.98521782, 51.30130069], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172824442-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.78812449, 50.76255273], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172953201-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.83026187, 51.14456847], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172967030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.38952455, 53.25018442], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172996437-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.41930203, 51.44305475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/172997498-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56724172, 51.32522391], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173046471-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.47935136, 51.3583403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173112252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.47717045, 50.75295883], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173112252-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.47748099, 50.75314295], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173145567-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.55193111, 50.66525077], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173145860-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13919255, 53.5983347], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173195068-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.37358351, 51.44908787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173333015-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48234425, 49.78044524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173341347-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29601185, 51.44755921], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173538327-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.47719032, 51.36738456], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173538641-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.42913337, 51.81324411], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173541388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65525599, 51.27508199], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173544077-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.60861245, 51.29848969], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173544078-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.31366855, 51.35950284], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173590648-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.32574121, 50.66430187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173590654-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.07187445, 50.74319534], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173606875-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.05878327, 51.7990618], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173613668-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.61425485, 50.80128888], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173634908-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98022559, 51.69547985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173638893-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08611638, 51.49119937], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173682759-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.15617304, 51.64281348], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173686336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.94372702, 51.52499337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173696937-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.95790281, 51.44549921], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173754783-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.87514403, 50.91614623], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173761071-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.70665505, 51.3564987], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173761081-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.65435879, 51.46349192], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173764855-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.60783554, 51.59019649], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173769988-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.89769194, 51.49194828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173774122-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.91876854, 50.85635857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173839168-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.15114879, 51.04648392], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173839172-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.01777497, 51.05448171], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173846927-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.09516529, 51.12293859], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173857249-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.78260488, 51.1613828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173936914-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9257477, 50.88708484], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/173942747-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75026108, 50.43077068], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174009902-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.10920689, 51.78780764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174112688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.39655983, 51.86165326], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174153942-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.35625149, 50.96661766], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174294028-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.5262672, 51.48430657], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174306563-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.40988304, 51.39057103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174307380-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.36415863, 51.55836727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174310946-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68807035, 53.48900616], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174310955-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.80777383, 53.49472866], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/58429825-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.35422092, 51.53361337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174506862-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.83659909, 51.5361962], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90581850-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.90396484, 51.47280738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174667719-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48403256, 50.74505245], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174766352-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.69544803, 50.96763857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174796558-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.45396044, 50.98797292], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174930528-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08333365, 51.83234033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/174994636-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.59248185, 51.87289037], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175053862-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.73056465, 51.6388723], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175055679-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.57052944, 50.80190394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175083835-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.44788343, 51.4149216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175097494-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.01979639, 51.18245013], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175112801-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0501765, 50.90340301], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175192443-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.56953697, 50.9098626], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175194417-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.88574551, 50.8281379], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175199555-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.75868613, 50.86088545], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175199951-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.80885036, 50.90788815], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175218904-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5245377, 50.51470223], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175275042-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.70260967, 51.24063125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175298830-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.47041254, 50.73479239], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175308267-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.69250802, 50.74483403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175308268-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.74534404, 50.79192605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175315863-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.75556844, 50.71445228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175347346-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.57937336, 50.89478453], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/600395952-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29470042, 49.52446461], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/554335723-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.87015833, 51.94813842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175421171-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.28486638, 50.61967966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175468494-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.71595464, 52.85116154], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175759259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.68182159, 51.52558348], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175762742-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.46862286, 51.50353841], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175794845-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.56856455, 51.35106943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175848809-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.09729018, 51.31841495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175854262-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93840988, 48.4469735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176159864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58717567, 50.87806456], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176208790-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23796169, 49.54697127], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176222682-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.7683628, 50.55327458], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176229454-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3159328, 50.3137337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176230318-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64667643, 51.00750316], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176243604-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.91913397, 51.67241692], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176259907-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.35458188, 50.86130782], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176504738-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6360909, 53.0530688], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/176806731-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.39101863, 50.80388279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177187892-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06580762, 50.40610331], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177468047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.41294578, 51.92832615], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177530227-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.54243997, 51.2056187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177693624-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96324615, 50.9993505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177695053-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83519509, 51.00646857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177810952-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.43482846, 53.8896047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177817909-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7177382, 53.65145808], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177817917-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.47554665, 53.65038495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1280840208-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31134806, 53.1259237], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/460134233-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68238636, 54.13915143], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44158873-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09294281, 49.98573668], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/178664497-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.60219043, 51.72956495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179150857-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03640407, 53.42110237], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179172282-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.08233268, 52.37998622], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179359995-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63239788, 52.31296394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179378831-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6485306, 49.59919778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63108373-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0725892, 51.42025592], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179480419-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70166944, 53.86263491], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179541459-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.28168276, 53.51113205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/179671698-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.16724301, 48.64990747], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/180008191-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6531934, 51.01916666], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/180912125-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02840488, 51.88319435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/180954295-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66308151, 53.90933132], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/180956939-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.90752845, 51.73858485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/181163280-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.11430115, 51.4541572], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/181623329-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04846881, 51.3336226], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35137205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64405805, 51.90850284], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/181929209-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.55883175, 51.8913129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/182177552-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.59763939, 49.48360724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/184124357-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03956031, 51.12215346], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/185497124-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20437115, 50.91047202], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/185961035-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.66432942, 52.49983198], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/18629425-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37061364, 48.2914626], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/18629425-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37085658, 48.29129428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/18629425-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37095327, 48.2915189], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/186926218-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48868043, 53.96056733], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/187210832-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.34790566, 52.21934656], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/187247572-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07625403, 52.21472411], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/187272922-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38414748, 50.8019205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32993727-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66499326, 50.98851144], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/188291037-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.57231865, 48.60660201], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/189063476-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.56613038, 52.15510979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/189069707-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52678465, 52.18170996], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70807750-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96117802, 51.51497308], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/189204457-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.29113009, 50.97929937], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/18921995-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.12807846, 54.31804224], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/189640126-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77377779, 53.12649852], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/190316688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6888541, 53.06820435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/190821015-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.91405268, 52.257023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/190931832-63\",63.0,\"\",null,true,\"{\\\"coordinates\\\": [6.87516883, 49.37129895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/190934682-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.90665753, 51.46941631], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/191385164-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.76363103, 50.52188639], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/191553069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4347692, 49.79079125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/191928395-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.24950998, 50.30026483], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/191969627-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.25474179, 48.2814811], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/192250561-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.71562819, 52.75743537], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/192495743-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11927436, 54.47504256], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199291656-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.00895609, 49.42311471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/192674963-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.74271793, 49.10789804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/193392029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51112778, 52.70733894], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/193668755-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56023953, 49.99208269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/193672726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81042615, 50.05933498], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/193749154-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38370008, 51.0120658], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/987011487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.80398001, 51.85273935], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/194089264-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.23385682, 51.81322778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/194168996-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.60819652, 49.04742279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/194273073-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48567754, 51.27727403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/194452866-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19395865, 51.72198661], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/194820159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.25162235, 52.402527], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/194836914-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.37631031, 52.45619533], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55069713-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.08967231, 49.96849667], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/195277500-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.66494369, 49.29373295], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/195859545-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.41896702, 49.4914605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22888584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13258282, 48.72612138], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/196903895-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.56644326, 52.67757397], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/196903899-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.72956728, 52.7181221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/196906804-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.58589196, 52.70495497], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/196906996-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5360034, 52.50670595], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/196991814-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.48862915, 53.51016443], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/19708095-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.09347862, 50.87812236], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/197236390-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.10612964, 51.05016809], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33124821-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34623915, 49.06300769], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/197950803-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65165039, 52.14049521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/197960319-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63147984, 51.11026764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/197965010-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6383854, 51.22846313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/197981058-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.44441626, 51.04031455], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35779459-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.68030156, 50.56585264], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198448981-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81587052, 49.92198776], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198448981-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8161571, 49.92218408], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198502159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.71197522, 50.92897449], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/496637655-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.30757586, 52.52287446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198710128-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9168076, 50.10310005], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198871874-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.41632918, 52.39424552], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198895525-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.51760095, 52.39437046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940470388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3054507, 52.23081129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198918644-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93442899, 48.47265287], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/198922257-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75648813, 48.22689507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199112159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.39505527, 52.4836477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199238203-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7114433, 53.82594004], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199370000-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99639153, 52.15291175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199370002-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.04076852, 52.1499953], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199370131-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1431904, 54.06512941], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199509746-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.26749433, 50.33505544], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199522625-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.18338885, 53.6422522], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199806873-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.10519829, 52.33941353], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/199878515-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.46710407, 48.65455477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/200363943-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.15250813, 52.1761739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/200485583-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4035383, 51.2923647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22765517-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84271864, 50.8633802], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22765517-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8427988, 50.86360815], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/201204061-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.21121515, 51.16267751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68532663-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.27754197, 47.4958386], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/201748227-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.82076242, 48.29100815], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/201753770-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53927624, 48.37644395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/201795871-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13845324, 52.02743738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/201956117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79230705, 50.89911481], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202157689-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75442863, 52.7569006], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/752023888-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75033313, 52.73847011], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202157692-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73050059, 52.79066239], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/267947573-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.89481241, 52.56387812], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202161178-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.85600536, 52.60103033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202167404-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.94776795, 52.7036451], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202260413-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.86707098, 52.56134007], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202267729-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.74698379, 52.72479155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/210743916-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7493722, 52.82230155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202279124-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.35048037, 48.88573273], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202402944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63220216, 50.06042806], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202432802-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.09405611, 52.3456174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202454155-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9600554, 52.47788385], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202499717-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.94944366, 52.47499105], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202546923-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.23923792, 52.95124769], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202546924-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.25928925, 52.95723095], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202552244-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.84927956, 54.14000962], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202552364-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.68641706, 54.1706846], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/732214681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.53781091, 52.42759927], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202586904-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1508893, 51.5522218], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202610156-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.46244533, 52.47069729], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202617274-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.96687082, 52.56882494], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202619448-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.54508507, 52.5308824], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40424403-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.77801505, 52.17265015], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59465626-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.74248858, 54.33035631], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28110828-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13200245, 52.43177105], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202804179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.16676827, 52.7044761], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202804189-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.14328719, 52.72807406], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202805462-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.57985426, 52.26466405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202830460-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03903744, 47.55926433], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202865176-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95737675, 47.57207724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88901641-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83843375, 47.58623624], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202865176-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95765087, 47.57227335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/202865177-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93692153, 47.64910613], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/203241263-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.82254069, 48.60066198], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/203412031-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6382912, 51.42486492], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/203806891-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.27223147, 52.50085165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/203892248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.38241052, 48.99371122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/203963652-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60805841, 54.88608292], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/203963652-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60773455, 54.88588866], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204125430-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35458733, 51.35450543], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204157445-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96671136, 49.79895577], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204278513-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05603559, 50.28986269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204398088-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46131754, 49.41019156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56493387-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54143408, 49.99019772], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204515553-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11598362, 49.81738476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204660324-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.40765492, 50.89840399], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/204718372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.28604772, 51.41368397], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/20562009-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.49382238, 52.56005078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/20562114-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.49482394, 52.58994698], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/205969534-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.62663271, 52.3363359], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/206289192-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.27759024, 52.75331792], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/206289192-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.27789238, 52.75351553], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/206677866-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96908771, 53.84958565], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/206679946-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02945915, 53.7795484], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/206688254-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.97292906, 48.92349745], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207111248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6830384, 50.55339592], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207248812-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62305452, 49.35659816], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207248812-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62334104, 49.35679247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207295422-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60939364, 51.14092136], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207402794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43539234, 52.3830337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207526402-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.11149299, 51.56639652], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207579634-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0972992, 50.82188775], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28911211-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65657324, 52.19579334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/100812630-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03139037, 49.33096316], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207792291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.93167868, 52.8027761], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/207813370-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.51132843, 50.55122036], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/208672835-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.59695783, 53.82463264], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/209033848-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.52941338, 52.13959047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/210065633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.88343319, 53.08217456], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/873047771-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2491226, 52.95430085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/210657629-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11430277, 50.15006483], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/210710955-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.43261777, 50.87591803], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90581395-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71636066, 50.52462651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/628130069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.79040198, 52.07925385], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/211116688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1277696, 52.01893328], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/213897378-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7429371, 51.28008417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/76246159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.86330638, 48.54686354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26294923-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9663434, 48.94329731], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/215601263-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.37651302, 50.65397132], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/215636504-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.56240425, 52.34541705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/216673433-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.503849, 50.07402561], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/216681236-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3205542, 50.16199103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/216868005-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48807129, 49.59947305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/217444868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06381021, 48.98111459], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/21794887-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.60848956, 51.09339856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/218176454-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.89001648, 47.74098122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/218758756-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08961533, 47.83833849], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/219167944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.80852004, 48.56219612], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/219177206-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.77087038, 51.3791197], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/219355965-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0525118, 48.80177722], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/220100449-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.36458055, 53.88500665], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/222888525-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.32613211, 50.23176702], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/223331193-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95803746, 50.91632618], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/224581792-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.24580613, 54.15051184], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/226085135-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4433276, 54.6371344], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/226149825-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65972855, 48.26000265], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22689383-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61668441, 51.98550279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22690852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.85132116, 50.98409701], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22690852-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.85161008, 50.9842957], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22720647-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9846503, 53.74123266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22720647-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98475212, 53.74145818], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22761692-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93489578, 51.03352819], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22761839-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96596297, 51.07023721], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22761839-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96623569, 51.07007909], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22761839-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96631677, 51.07030695], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22764795-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.79642853, 51.8466369], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1118059105-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97558803, 51.028678], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22765517-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84244674, 50.86353804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22766160-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97248069, 50.79569493], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22766160-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97275175, 50.79553678], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22766160-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97283243, 50.79576465], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464536984-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1922286, 50.79901837], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22768128-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03025342, 50.75161443], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/976394392-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0651998, 50.75248112], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22772508-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03149812, 50.82066508], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22772631-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01111442, 50.81373179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22796434-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09592251, 50.82659202], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22879352-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.26361357, 51.24433995], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22901676-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.23235556, 51.2926353], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22931543-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.43646416, 51.36930248], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22931760-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.40580191, 51.40420842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22944791-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03747655, 51.59843739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22944791-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03777007, 51.5986356], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/229565743-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81982597, 53.1072236], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/229565743-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.82013747, 53.1074173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22960406-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95750954, 51.02007693], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22960899-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21576745, 48.85218008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22960899-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21605339, 48.85237291], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1460084299-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41706192, 51.45687349], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22973052-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.50594788, 52.47364857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22973052-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.50627486, 52.47382977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1282733005-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52438265, 52.53576876], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22989574-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10990721, 48.71385313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23022100-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02296337, 51.62563263], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23058322-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.68150251, 48.05034677], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23064345-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.22527892, 51.59966427], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23067006-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12305406, 51.52548582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23076726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.353529, 51.65348388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462793532-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.22180819, 51.6946178], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23084554-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80369349, 50.96596808], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23084554-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80396615, 50.96581034], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23084554-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80404627, 50.96603831], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23098846-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87499949, 48.60254214], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23099117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.03743458, 48.70438282], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23100101-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.51915641, 52.25011512], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30017786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42182698, 52.23678098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/231020291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5203967, 52.29377059], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23102373-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.66558353, 48.09767095], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23117075-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.81534423, 50.85811664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23117235-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.72987837, 51.0237647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464074132-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95913962, 52.27855155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463465992-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84695581, 51.20540858], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23140759-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98200612, 52.30362711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23141083-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73733552, 52.22102861], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/231440588-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66086784, 49.38452785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/231442703-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62753038, 49.41837222], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/231443162-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65079301, 49.40748966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23145704-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.950828, 53.60749133], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23150438-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.66911751, 53.47377647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23161029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.46946601, 51.37171992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23161029-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.46978076, 51.37190402], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23172337-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04103143, 51.56722929], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23174043-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98883894, 48.80364811], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463641515-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82782881, 51.16241789], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23193765-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53432715, 50.16716738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23193978-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05163262, 48.6457123], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23241863-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.84246232, 50.98918258], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/232419455-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.94707807, 50.84183773], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/232482056-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17684716, 48.82095491], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23266120-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.39642652, 50.23792095], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23284340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7720553, 49.97477928], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23284340-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.77231556, 49.97461689], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23284340-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7724035, 49.97484351], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61954443-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.14718764, 54.28549406], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23302636-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10872793, 50.6591683], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/233114957-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.16377525, 52.95907915], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23350554-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.1505857, 50.87905062], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/233748792-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.31876378, 53.08493101], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23380800-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61485792, 51.47652201], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23380800-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61513433, 51.47636475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23380800-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61521432, 51.47659283], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23402841-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.95762986, 50.28054414], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/234112144-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.05725575, 51.65081605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23414063-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09683055, 48.82785452], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/234155830-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.02494247, 51.6075052], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1098343267-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.69890955, 53.57146735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23427799-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.41781148, 53.42476108], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23463485-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60559649, 50.21975441], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23483391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.93626347, 52.26400924], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23485187-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.63469213, 53.53897296], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23487610-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.98413303, 49.47005058], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/234899435-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30012202, 54.85629071], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23491587-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.42177369, 51.35402448], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23492778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65299142, 51.51651754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23495299-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96208787, 53.51579711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23499851-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.71301482, 52.71501269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/235058506-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07619768, 48.88859929], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23511948-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9705729, 53.52772605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/235163905-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.09091925, 52.9685685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/235163912-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.04684149, 52.98971452], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/235515060-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18102733, 47.86897859], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/235807291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.32167565, 47.73353104], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23581372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.727871, 53.5708777], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23583867-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15921064, 53.5553835], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23584032-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.10146795, 53.57385768], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23600452-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.11071695, 49.84687525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23609859-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79861242, 53.45193217], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23609918-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98173625, 53.39032305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23640532-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43534507, 50.05892542], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23641079-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53705226, 50.07790675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/236479139-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92026505, 52.12067906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23650481-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.75302531, 52.39906227], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36857397-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86346272, 52.37695184], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23682013-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.52221901, 52.36026464], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23682013-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.52252833, 52.36045653], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23692543-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.39583282, 51.12106531], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/236968674-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.58804941, 52.93749969], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/236968681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.71795107, 52.93097645], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23700199-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1481274, 49.45954535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1011084707-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09291377, 52.31849103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/787265962-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8953754, 52.36052225], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/237419950-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04833385, 54.70669044], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23757638-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75565794, 50.22147259], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23783778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.84713236, 53.38833754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23789696-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.18940888, 50.88001751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23815835-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.76998944, 52.35825084], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23816140-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.82143947, 52.42477332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23816140-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.82175053, 52.42496443], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23881272-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87323235, 50.13100815], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/238817953-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5053513, 48.38228999], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23883718-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.52527637, 50.31915361], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23887258-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.03185324, 52.39037598], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89007103-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98702334, 54.60033154], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23898262-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11665505, 51.50205049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/238987035-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16490445, 54.45323083], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23899043-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.916993, 52.27809392], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23899043-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91730345, 52.27828478], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23907283-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.44071193, 48.17176369], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23907283-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.44100238, 48.17195079], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23910677-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.81336691, 52.29137809], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23912112-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08798517, 53.52074384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/239171126-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.25738318, 52.1708278], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23947399-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.83513167, 52.2670372], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23993518-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.31296414, 51.38220513], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/239958234-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.21588366, 52.23583356], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23997082-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.52293764, 52.05833604], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/239999928-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79898976, 52.16364115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24042358-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8089079, 50.20358836], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24051064-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.35031468, 52.53773087], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24052090-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75785723, 52.43524206], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24052130-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.73301822, 52.41327624], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24055189-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.34575961, 51.37651027], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24060456-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93047278, 50.15247406], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24074187-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70370551, 51.2036361], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/241331762-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5071856, 52.26059374], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24158385-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81282058, 48.221356], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24158385-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81306172, 48.22118671], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/241930359-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.52843657, 52.26709896], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/241976797-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14642344, 54.63381285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/242083617-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.54098157, 52.257453], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30954714-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.45627008, 52.521369], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24229852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65637107, 52.13081958], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467002601-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57166339, 52.10517014], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24232579-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70687764, 52.12534566], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24237879-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29398539, 48.05169575], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24237879-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29427461, 48.05188325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24239476-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.37591507, 51.17433092], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24239518-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45772638, 51.21220598], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24240391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.44468417, 51.13731915], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24258096-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.76105569, 52.36776804], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24258270-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.67517991, 52.42115522], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/242590156-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93973695, 48.48722374], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24262547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.27106679, 52.31673652], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24262656-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.36647381, 52.28470516], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463642809-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.56987338, 51.04897891], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24268944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.16723344, 50.80217972], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24268944-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.16751835, 50.80238009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24269027-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.60911141, 51.09553439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24271896-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.78254421, 52.50015175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24271904-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.78796276, 52.59079309], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463066985-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2360454, 52.2936182], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24272541-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.50561303, 52.30182654], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1362795749-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75379066, 48.09954384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24280460-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90613868, 51.56549557], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24280460-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90643142, 51.56569412], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24282678-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.94087808, 52.3660222], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/242875077-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.06304777, 52.19651543], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/242876100-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41503809, 52.023903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/243069499-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.95715655, 51.56247135], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/243104305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.60326289, 50.94345045], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/243147201-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.13711059, 53.31853901], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97857512-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42051137, 52.16531477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24349425-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.15604418, 51.69519482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/243612271-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63369115, 51.78763145], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24397331-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8133468, 51.22462208], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32961931-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.23025598, 51.57053102], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948170475-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38992519, 52.02641174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24414688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52209868, 51.53211865], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24414688-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52239387, 51.53231566], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24415232-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.44474952, 51.61849597], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24415232-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4450239, 51.61833675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24437487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25786059, 50.04716947], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24460975-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98212062, 52.3189014], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462228-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.57746256, 51.55654005], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462317-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6141476, 51.61864156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462317-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61443941, 51.61884082], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462426-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68025484, 51.64666182], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462426-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68053207, 51.64650442], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24462426-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68061266, 51.64673245], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24464441-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.81457395, 49.50293155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/244682050-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.14805966, 54.12100681], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24471895-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.22306829, 53.12268996], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24477871-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.527961, 52.55858506], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463870280-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.71468292, 51.52663935], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24479003-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68296253, 51.57554482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24479166-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62882602, 51.62583414], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24479470-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93533263, 51.60138163], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24479820-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70732362, 51.24597638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/968286361-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66812699, 51.38432978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24481431-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.39854329, 52.52758041], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24492995-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8389144, 52.4391566], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24493551-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56656002, 53.03254277], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24493551-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56686986, 53.03273712], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24493699-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47406128, 53.28135751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24494467-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65172374, 53.07197336], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24496549-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48268146, 53.34417817], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464075059-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.50181987, 53.54280842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24507338-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.11096356, 50.79760239], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24517761-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.58125292, 52.51159772], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24531710-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62104278, 51.43517012], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24534620-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66021994, 51.29554953], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24536211-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47985649, 50.59083455], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24581435-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.56987119, 52.2956582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24581685-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.52592009, 52.16724951], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24581975-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.50525983, 52.24157003], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/245941661-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18056025, 52.44238698], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24595730-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66450836, 52.29153794], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24598370-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5310284, 52.46616679], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24598379-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.53552365, 52.4435879], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24598426-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.49426354, 52.37849832], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24604789-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93970226, 52.4031828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24644575-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21730233, 53.09864178], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/76246159-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.86359685, 48.54705213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24658608-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.90974156, 48.31306843], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457106049-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50593908, 51.40138438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24672689-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22190663, 51.93238121], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24685992-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.38955413, 49.98222601], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24685992-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3898434, 49.98242088], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24686640-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40372299, 49.96447529], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24686700-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30953076, 49.95172218], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24686762-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29644364, 50.03250363], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24689165-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.63438045, 47.82422945], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24691538-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.21008322, 53.4816486], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24696030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21855254, 51.20621121], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24696121-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.28248716, 51.15368666], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/247047043-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.75748875, 50.76950248], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24705761-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8428784, 49.3783316], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24705761-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84312847, 49.37816451], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24705761-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84322494, 49.37838949], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24715748-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51853858, 53.20277786], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24727406-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.94295583, 49.4274211], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24727799-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.14929678, 49.33612087], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24757392-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.19394561, 50.16226608], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24757393-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10695003, 49.97914702], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24757833-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83615917, 49.92809221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24758329-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66435489, 49.97996299], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24758329-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66465324, 49.98015199], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24759324-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7922517, 48.83797776], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24759324-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.79254739, 48.83816387], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24762015-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.25529019, 49.69327581], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24762218-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62708716, 49.60233675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24765111-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.59409341, 49.79832751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24765111-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5943864, 49.79851931], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24767088-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02532075, 49.17700913], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24767089-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.19854416, 48.90973611], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24768051-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.50759817, 48.76125927], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24768051-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.50784291, 48.76109068], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120304092-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.63227232, 51.25482061], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/120304092-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6325473, 51.25466329], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24810622-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.48956053, 47.62117113], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24815262-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.3297837, 51.24303383], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24815262-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.33005965, 51.24287724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24816878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.68543159, 48.77683522], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24826003-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.63615659, 51.4706727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/248327048-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30046885, 52.38455115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24839976-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70260058, 51.00865837], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24839976-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70268028, 51.00888641], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24842794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.84374627, 49.96522056], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24842795-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79996179, 50.00239083], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24850727-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45483447, 51.54242705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24850805-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.43586191, 51.51834533], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/833272820-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.49882144, 51.5448337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/833272820-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.49911662, 51.54503076], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24865428-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.20074873, 52.69368988], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24886281-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.28921084, 47.43800633], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24894800-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.87927639, 48.3262725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24921206-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92588558, 51.49882839], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24921206-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92596716, 51.49905626], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24921532-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.33059855, 52.56294791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24923082-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.24835985, 53.13820194], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24932815-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.77117246, 51.5190645], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24976300-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.10353772, 48.66676219], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24976300-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.10377658, 48.66659015], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24976300-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1038818, 48.66681312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25012779-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.82728176, 48.67877533], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25015299-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.49692672, 52.32356982], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25024053-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.72015356, 51.71519262], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25032451-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.85995619, 51.40417276], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25033608-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14034502, 51.55724102], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25038466-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07510032, 51.51904247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25043127-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.86792041, 51.37442366], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25043127-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8682118, 51.3746223], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25044557-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80889112, 51.26860978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25051880-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03698409, 51.54061416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25051880-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03727724, 51.54081238], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25056376-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91959456, 53.56111605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25057327-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92285283, 51.33182803], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25091023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9317932, 51.56494685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25091074-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95245301, 51.63221122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25093290-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.79381159, 51.15753535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25149386-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17780074, 49.13376857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25157802-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.88615632, 52.28602368], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25165811-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.17502446, 48.68234283], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25198891-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7623754, 48.71386362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25211015-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.73624836, 49.15835343], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25213647-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.91626268, 50.84321633], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25217443-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.1267791, 50.83310197], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25306752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42490113, 48.06454473], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25306752-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42514935, 48.06438073], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25306752-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42523697, 48.064607], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25306938-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77679496, 53.69069398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25310391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09036411, 50.28453416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25331495-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83631945, 51.2215178], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/253348931-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85866228, 53.47298146], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/253584034-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.74044143, 52.28536437], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25371276-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09587026, 48.52064488], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/253808984-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5375678, 48.15311955], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25426571-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.30071723, 50.82869624], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25426571-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.30100287, 50.82889628], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/254321365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36873849, 50.02169012], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/254326606-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56205078, 49.13284537], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/254326606-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.56233577, 49.13303985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25449376-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02817545, 49.3416002], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25450571-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.94750146, 51.49877736], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25454252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92276517, 51.47367147], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25487161-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.19513011, 47.97098413], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25506770-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54560247, 51.9702669], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25506770-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54590058, 51.97046384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25526912-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.26191346, 51.74106578], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25598006-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1540197, 48.4948605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25617156-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21135708, 50.05688415], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25640198-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9563061, 50.6287466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25652351-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.18767298, 50.03149084], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25673030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71283996, 53.5940364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25676535-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.87065403, 53.58197311], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/257173673-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16089629, 50.59896584], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25722296-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75504789, 49.01839379], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25724248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.82597557, 52.45737828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25736777-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.55443919, 53.17449204], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25741180-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.57545946, 51.58442925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/257429543-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.69484435, 52.32704345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/64856342-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3942096, 52.387965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25746125-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.00492619, 50.50743515], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/257476894-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.25173516, 52.45178577], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/257492053-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.77657507, 52.08009588], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/257776513-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.39032265, 52.46789845], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1008236043-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19698554, 48.91303513], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25788423-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.85718447, 51.67925421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1008236043-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19707359, 48.9132615], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/258068068-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.23954812, 50.13679778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/258141109-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50713544, 51.18839213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25835623-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.56333125, 52.66957196], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25843016-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.19982346, 49.3730949], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25875555-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.75579335, 54.05007649], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43300357-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.16310006, 52.98053203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25943440-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70211734, 51.73651054], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25943440-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70247884, 51.73657498], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25943536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8351623, 51.7881699], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25943540-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.76305631, 51.75190178], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/259561755-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30847599, 49.25716376], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25992879-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21600634, 50.91262048], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25992879-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21629211, 50.91282073], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26530266-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.56298191, 52.12380567], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26151391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6354148, 53.02245775], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26245195-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.86805459, 48.20668526], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26245195-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.86834682, 48.20687123], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26260052-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40052473, 48.66687886], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26260052-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40081032, 48.66707123], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26286403-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.595375, 52.08450385], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26291794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.94798998, 51.44439017], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26291794-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.94828215, 51.44458861], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26315235-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.90355334, 49.9172596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26319488-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65997844, 48.6942212], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/263335952-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.74556634, 53.7802333], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/263727125-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.37036588, 51.40318252], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/263730690-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70827652, 50.03324331], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26380971-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9738287, 52.54060248], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26383042-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36402273, 51.92723409], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26403575-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56262607, 48.70136714], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26403575-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56291248, 48.7015591], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26404600-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.70424678, 48.46482738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26404600-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.70453238, 48.46501899], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26436013-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.22246886, 50.80096812], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26437278-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88732332, 52.49436708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26455019-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08549055, 53.60579615], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26455019-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08580231, 53.60599172], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26459099-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.02160064, 48.51591486], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26472665-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63757639, 52.26880945], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26474983-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.00616459, 52.19612833], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26474983-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.00585009, 52.19594034], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26490286-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09464556, 53.39534685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26493941-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51868715, 52.1056198], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26498427-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.80329675, 48.72535718], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26500346-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.69334044, 49.74604112], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26522694-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.69045417, 47.86664843], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26538788-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57492702, 49.91083831], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26554695-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.76562372, 50.27974744], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/265609452-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.60774192, 53.95370756], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26593929-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45668583, 50.87145974], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26593935-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.48803621, 50.88115881], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26593937-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.44020096, 50.81326189], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/266023163-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21496121, 49.19721298], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26611458-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62878357, 51.99372109], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26620593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.32002857, 50.7585153], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26620802-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.46139702, 50.73226103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26632647-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.64081411, 51.89708032], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26647878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00791696, 50.68814892], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26661868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.37319439, 50.82122875], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24715748-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51891196, 53.20284288], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/266826961-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.117013, 51.71186995], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26724365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96209608, 54.6661357], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26732285-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.69919023, 47.8833619], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26777313-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13673498, 50.64272532], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26777313-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13702303, 50.64292331], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26814283-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78509543, 48.58356587], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26814283-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78537818, 48.58375981], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26821775-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18473794, 50.66471347], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26831536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.20038497, 49.46633829], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26919945-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.46946349, 50.80809711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/269223323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.97721951, 51.83178686], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/269238387-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.05431759, 50.97140774], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26927264-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.59583638, 50.95248674], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26927264-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.59612401, 50.95268606], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26931662-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20340644, 50.83459558], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26961474-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54682055, 51.94934342], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/26964150-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.59185811, 51.96014966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/269664345-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48247613, 51.85388145], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/269847022-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63395055, 51.89267725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/269857417-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.68273592, 52.22304218], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27040610-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.90175935, 48.32086896], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27052080-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.43521328, 48.21605772], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/270969803-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99088826, 50.66666695], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27098669-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25420589, 51.18873739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27105001-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.39159908, 48.71893055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27108467-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.83127428, 52.58481085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27116688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95925607, 51.16496228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27124619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15611756, 54.2754279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27124619-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15644384, 54.27561811], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27135165-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.56609298, 49.94984829], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27138985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60023771, 52.08479132], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940635545-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.94210846, 52.56226085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27159777-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38314594, 52.54879291], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27173233-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79244055, 52.43184395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27173279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.74607103, 52.4278529], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/979822995-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.78440551, 52.43121338], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27197669-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.33091317, 48.10832132], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38378928-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.82648304, 48.33587816], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27200252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.64129303, 48.02724617], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27253102-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.46265289, 52.28160125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27259944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3100566, 52.4238697], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27261132-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97911103, 51.324519], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27269287-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.27776346, 52.59055568], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27329239-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90660799, 53.37619421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/273300969-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.43332, 48.5539556], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27366433-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.75658495, 48.08733073], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27374026-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02375072, 51.45635097], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27385181-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.89678795, 48.57716407], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/274603394-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0877794, 53.2509508], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1011084707-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09318282, 52.31832572], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/274630377-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38752954, 51.64067989], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27469293-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92798646, 49.88094638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27469541-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65545122, 48.20172827], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27508746-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45870062, 49.26714168], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27513557-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86726416, 52.26700627], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/275138524-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.33882544, 51.63197603], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/275138524-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.33918413, 51.63204465], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27527457-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.32945689, 52.44381852], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27532401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.27192344, 52.66272405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27536794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29554144, 52.50082735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/275466323-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.80201476, 53.89750279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27576354-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.55797077, 50.10358225], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/798988725-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.83177831, 48.77356213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27590780-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.55392227, 48.66565043], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27590782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.54701431, 48.62567596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/276043284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.84866786, 52.61451111], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467276102-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27416225, 49.03021865], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27626940-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13639095, 50.14403733], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27630726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4743456, 49.487389], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27645830-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.34582539, 52.45976098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27646106-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06023959, 54.34863221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27646106-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06056601, 54.34882268], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27648192-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4830218, 52.41560461], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27664242-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.82436655, 49.70697711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/276717456-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06154941, 49.38576461], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27692916-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.277295, 52.33501662], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27704199-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.11331079, 52.36506488], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27738565-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.24109545, 52.63555099], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27739871-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.12519033, 52.53737177], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27739871-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.12518655, 52.53756239], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27748305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.13227761, 54.36305082], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27748857-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.78722906, 52.49040582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27776007-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84031856, 49.23606206], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27776699-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65974559, 52.15350215], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27779058-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81671679, 52.13542985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/277791347-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.59527675, 50.46068048], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27801950-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02244583, 50.97614931], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89215122-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.76594228, 49.3600759], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27813837-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.11369688, 52.51372407], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27815319-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69171369, 50.2276787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27864027-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02582716, 52.44998179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27866190-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.97929059, 52.36446275], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/278687216-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.07333414, 50.7789265], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27871140-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02363761, 50.99917146], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27883686-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21370705, 52.64184884], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27919734-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70951901, 51.09097272], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27919734-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70979274, 51.09081522], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27938090-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3420101, 48.1251738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27949412-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19939393, 52.46801314], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/279690443-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.09576953, 49.3332591], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/279699938-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.39043831, 51.36734266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/279822271-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69562869, 52.6878377], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/27994293-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11048598, 52.47341155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28005765-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.80628521, 52.25700332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28008024-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98911284, 53.76638854], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28019056-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12284519, 50.02892725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28023252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16197764, 49.83358337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/280435282-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.28007482, 51.30638691], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28048377-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.46076292, 52.43415591], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28048745-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5856163, 52.42522056], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28069153-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7927638, 51.41263232], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28074940-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.49341132, 52.5985191], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28087043-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8680596, 52.57474917], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28091620-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.97849209, 52.33553883], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28104501-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.45580247, 52.49465985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28127434-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.56264206, 49.03416135], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28152310-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10427859, 47.93393315], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28155437-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51524549, 49.59912964], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/740750353-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.10287354, 53.86032288], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28196333-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.45143872, 52.18509924], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28196593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.57172208, 52.16431602], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28207242-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13126322, 50.88470651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28213517-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.13017718, 52.64633148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28213821-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93421392, 52.657725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28214207-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.12896629, 52.6750175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28217542-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.54994256, 51.03587152], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28226755-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.84589186, 52.3232674], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28227099-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.36894705, 52.16658027], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28227099-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.36925865, 52.16676994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28238219-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93063679, 51.94185921], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28246234-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.62718691, 51.55213043], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28249305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93692567, 51.63937179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28265548-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.54384065, 52.96397764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28278297-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.45829821, 52.60831161], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28327356-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37879806, 53.21993388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28343121-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.38156822, 52.99352734], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28345868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94080809, 52.031255], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28369264-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.63616781, 49.84777638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28369864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62361367, 49.87389665], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28371974-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.16963754, 49.76965786], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28396629-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17871053, 52.32427711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28397503-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0236743, 52.24217204], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28397771-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93239863, 52.19343247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28398974-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.76306761, 53.1938958], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28399135-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58348865, 53.23057856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28400178-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.71470912, 53.13943103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28400320-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67987199, 53.13030009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28400657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7329183, 53.3915916], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28403958-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8680996, 51.28475403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28415202-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0226428, 51.34683605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28427644-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.37628593, 51.60241361], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28428499-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86241674, 53.32237828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/284310636-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9913057, 50.87286515], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28439196-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1836696, 53.2593761], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28442013-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8285225, 50.91429774], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28442445-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72987959, 51.22013013], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28444859-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.55873765, 48.28324161], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28449039-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.44713648, 48.3235501], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462849347-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2641496, 51.5736656], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28470952-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.02548435, 50.83745724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28472429-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93885795, 50.81940403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28496739-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97493199, 53.56076519], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28527401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42361365, 49.64675944], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28527492-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.44347786, 49.65486323], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/285389487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.76985903, 52.15281355], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28543009-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05253674, 51.28701977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/285885728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09211521, 51.69640957], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28607657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.02302248, 52.36628904], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28607778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.90918559, 52.3248373], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28613717-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.98726167, 49.5841446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28613721-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.97270351, 49.55840464], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28613721-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.97300046, 49.55859286], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31652745-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60686803, 51.35983601], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28657185-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.46320281, 53.33529349], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/286667796-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91966721, 53.00825558], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28685459-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69813989, 50.69866982], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28696208-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.61118606, 52.32958692], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32591942-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07606901, 50.73515169], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28713671-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14631775, 50.73642292], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28720997-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9518376, 49.58098188], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941196088-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.157633, 51.82837684], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28737761-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9164968, 50.7995301], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28740213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.89954436, 50.84399961], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36907116-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.40828822, 53.27094346], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28775982-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.96915343, 52.40297015], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28776902-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.41006704, 52.38217108], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37764852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.10443025, 52.2650161], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/957410924-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14524553, 52.85327756], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28817488-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14525732, 52.20498604], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/288277204-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35532802, 48.99909961], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463924883-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81413123, 51.98357744], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28850810-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.09050649, 50.91085178], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28872838-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96988267, 51.84861075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28882537-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4444933, 48.15239145], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28906451-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46474611, 53.21350709], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28909597-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.64019413, 52.26923957], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28909762-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.28862476, 50.2456511], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28911210-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.11898386, 50.92815822], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/289366681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.76207923, 52.85254711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28951578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38994452, 52.09956334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28956649-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08200588, 49.29778574], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28956649-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08225129, 49.29761592], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28956649-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08235329, 49.2978398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/289604503-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.19214994, 51.05511253], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/289836713-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10965257, 53.97216191], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/289836713-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10997173, 53.97235486], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28984288-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.77684031, 49.49384749], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28986306-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.84177891, 49.46102735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28986957-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.87006299, 49.42488415], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28991476-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.67188119, 49.19783345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29007541-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.15417532, 48.98168487], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29011071-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10163913, 48.11569322], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29017985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.20631957, 48.99509046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29024911-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.28221358, 49.21094775], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29026408-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.51611248, 51.48482828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29048473-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.097731, 49.1775336], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29051015-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4682967, 52.63266329], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29064210-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.03946025, 50.25473207], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29070468-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.38032438, 53.07193791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29072067-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.32814462, 52.86703162], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29072254-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30111994, 52.78406263], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29072396-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.71009395, 52.19498884], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29084374-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11491426, 49.63111451], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29087070-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86646582, 53.62955505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/291141048-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65641369, 51.9843283], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29175029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.67793733, 49.22570627], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29176354-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77877895, 51.08479842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29177271-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.98838741, 51.57700606], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29181173-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.54511249, 49.76721782], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/292390670-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1156896, 54.84448354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29286029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34762052, 53.00843246], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1087820814-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.74615657, 50.91761357], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940470388-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3057071, 52.2306389], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29333854-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4145896, 52.01290228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29333936-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.44916731, 51.98602823], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29340508-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51898732, 49.33762614], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29340834-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.64909458, 53.69030168], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29341067-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65471432, 53.76279744], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29341850-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.53370809, 49.21779972], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29342292-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93738523, 53.74400985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29342344-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.57990247, 53.84445974], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29342449-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58096597, 53.8728676], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29342689-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.50037018, 53.91113031], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29344008-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5290753, 53.6191971], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29350395-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.69478781, 49.37012558], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29351462-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.43416506, 49.46525462], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/175112801-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05046577, 50.9036012], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29374760-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76299455, 49.6077023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29388809-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.98420356, 53.82495916], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29389039-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.38669428, 53.59449221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29389718-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.07884429, 54.28489718], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/72475662-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.87290915, 53.34216084], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/293918057-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.20210008, 51.30060717], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29397692-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.82393126, 49.31091895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29397818-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.84716623, 49.18528489], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29406618-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.50930989, 51.03996915], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29416990-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21076882, 49.32757496], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29417741-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.15016265, 49.01265915], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29419085-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3552794, 48.88757112], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29420322-155\",155.0,\"\",null,true,\"{\\\"coordinates\\\": [8.059896, 53.62002874], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29420322-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06020775, 53.62022438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29425014-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02438096, 51.29135762], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29461975-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17903134, 51.66155896], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29462657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16192717, 51.67462994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29463604-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20852567, 51.62633151], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29464347-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19489284, 51.95902783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29464903-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30838314, 51.83556189], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29465361-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.42653147, 51.77057094], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29465782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.48946916, 51.69322496], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29470635-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04867563, 51.71694278], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29470719-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05032778, 51.82148399], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/952346321-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03455158, 52.20288009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29471978-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9988967, 51.67812857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29471981-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95726724, 51.75019965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29472260-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.91605406, 51.98760048], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29472308-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.87971764, 51.83928932], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29472852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7257066, 52.2770946], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29472852-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72598407, 52.27693475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29472852-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72607103, 52.27716204], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29481661-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.34378903, 50.99107576], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29483505-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.43343868, 50.90228148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29484268-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.02068178, 51.25343203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29487085-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37199713, 50.9641736], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29510621-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71103538, 52.02101565], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29550178-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12313392, 49.209961], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/296009976-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.1949169, 51.12457471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29607942-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.15614327, 53.13092426], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29701231-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66201546, 50.52566506], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29713902-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8946942, 51.40566959], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29881618-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69120667, 50.5444996], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/299530531-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.315482, 51.07407335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29976284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.53022395, 51.1808159], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29996007-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.86659174, 48.39866398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29997651-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65079248, 48.13727417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30017786-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42213929, 52.23697051], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30018172-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1701859, 53.15366429], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30019122-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70455999, 53.18971136], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30022930-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.16803472, 52.15769755], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30037714-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08823205, 50.15211565], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30039908-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.95700167, 53.25244934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941808674-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37079057, 53.60110223], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30046459-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37869783, 48.9976775], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/640380510-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29230523, 49.07584992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30054999-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6456311, 49.6748507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1089911133-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.41371294, 53.41284166], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30060703-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.67754063, 50.05984764], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30061250-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44379549, 48.64003227], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30065262-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.56762892, 49.91425274], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30069288-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.23014846, 49.93812141], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30072074-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.14444026, 48.73508458], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30089578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.11808557, 52.10178838], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30097340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.20511758, 49.89617428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30102315-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2802831, 49.5516651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30108496-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88350018, 52.24078501], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30109913-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79759691, 52.00024959], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30109913-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79790493, 52.00044076], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/301158539-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19700607, 54.8508708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30132732-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21172737, 52.57936517], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30132732-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21205392, 52.57954718], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30135791-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.22004559, 49.96680011], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30137685-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7744913, 48.39527485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30151911-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.59744216, 52.60992696], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30155999-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.40425913, 48.79422088], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30156510-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.41203389, 48.75120578], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30164703-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.47056365, 51.55479055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30170958-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.20639731, 49.98839994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30215711-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59292708, 48.18850815], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/302372633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.62180643, 52.0951731], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30239842-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.01487887, 49.79211557], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30285873-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.94486265, 50.8479098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/302994316-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11273552, 53.4885932], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30303506-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.36883745, 52.50323912], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30305137-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.09731605, 52.58809103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30309989-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.20634245, 52.65720637], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30314294-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09122286, 51.93124552], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/303556290-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.64447108, 52.06720746], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/303602660-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.29930586, 54.70109114], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/303809432-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.92014115, 50.83851879], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30403393-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71023598, 53.4590589], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/304116208-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9982226, 50.6880284], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30500942-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59757428, 48.41413566], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/305166461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63899822, 51.9507398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30540659-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.59649674, 52.28316234], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30540661-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.49170803, 52.31700557], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/305477233-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.35937286, 50.48037802], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/305788492-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.15592085, 52.80976157], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/305859149-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46043841, 50.27299445], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30603225-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49240542, 53.18871312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30603317-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47608028, 53.10726252], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30610594-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.87926408, 49.55420892], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30613895-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84011564, 48.23770482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30613895-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84040424, 48.2378935], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/306154197-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73203609, 49.08983633], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30652853-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.31097816, 49.90343122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30670163-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76347532, 48.41509865], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30727657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15466764, 52.38221543], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30731458-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19607285, 50.77208497], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30733763-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22964769, 48.58291032], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30734324-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.27399712, 48.54989779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30734324-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.27428156, 48.55009049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30734478-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4743789, 48.70764294], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/307426821-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.35673266, 51.51988705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30747379-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.44081539, 54.40856058], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30763123-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83914631, 51.48556274], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30765759-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.48683969, 48.74342325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30770144-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.30112826, 54.47513049], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/307763119-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11828514, 51.0589927], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30801059-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.12861262, 47.70117288], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30807555-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.61353057, 54.0889423], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/308646194-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.33488013, 50.97963734], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30876628-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96396602, 49.03384333], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30926800-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99540742, 48.68328073], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30954714-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.45659721, 52.52155033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/309588216-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66123116, 48.11056104], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/309596534-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18248785, 47.99243785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/309598124-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42689025, 47.83541741], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30979205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93568034, 52.11379331], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31018936-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38275486, 54.0754424], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85523877-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0818914, 48.26623794], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85523877-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.08213846, 48.26607247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85523877-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.08222937, 48.26629819], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88945213-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.39199687, 48.5185085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31024388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.32246814, 50.45753341], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31024391-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.07152119, 53.55841209], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31026279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.03967042, 54.3143877], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31030020-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8039097, 48.10991458], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31030179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.04244375, 54.12533634], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31031560-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.07781545, 54.03000605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31105067-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23113825, 48.5295384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31105067-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23142623, 48.52972864], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31129218-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5034467, 48.15897525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31130143-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65102211, 47.98060539], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31130146-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.51221422, 48.00256771], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31131320-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.80154788, 47.65306216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31131325-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.64522685, 47.74465003], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31131325-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.64550823, 47.74484185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31133872-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.80480081, 48.07951307], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31135714-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11720425, 49.32179836], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31137148-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2903459, 54.60118925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31143512-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46167899, 51.40874129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/311444691-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83710288, 51.78291718], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/311444692-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80321875, 51.76030506], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31150745-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.64984576, 51.0403452], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/312602916-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.91049449, 53.88460111], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31268353-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49771485, 49.78411754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31283593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57944047, 52.21046059], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31309249-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.01504921, 49.5722054], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/674736058-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0133352, 47.8454766], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31367940-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25916115, 47.63427938], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31367940-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25941097, 47.63411799], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31367940-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25949275, 47.63434519], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31395044-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72138916, 48.69450719], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31395511-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.26552163, 50.81134806], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/314369461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00885276, 49.76457068], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31452828-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.32845521, 51.08115117], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31512238-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.87368934, 49.90081973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31546159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.16785507, 49.64680541], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31648481-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.85005831, 49.70820296], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31653753-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94442106, 49.57829395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31653753-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94471411, 49.57848485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31662013-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.42525291, 50.09577173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31663088-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12571291, 53.37456328], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31692357-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5548582, 48.83846675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59145566-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02233618, 54.08686783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31718547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67916994, 49.97375421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31731701-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23158134, 48.5093514], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31762305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77234169, 51.14700285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31762305-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77263127, 51.14720173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31773680-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13171765, 49.55492649], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/317909715-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.59453386, 51.46390001], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31794889-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.27035698, 49.68353822], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31813452-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15316647, 52.81850273], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31814188-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.00501302, 52.81453591], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/318426829-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06224805, 52.49687664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/318508009-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31846396, 52.56239528], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31876680-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34899713, 48.6087752], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24272541-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5052999, 52.30163723], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31893675-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.64253451, 52.83673174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31896502-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78782236, 52.67374654], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31903938-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.01912784, 51.47520371], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31984558-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94316477, 53.38777993], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32042992-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2546569, 53.02667165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32053058-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.71332197, 47.56835335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32056010-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.83600844, 52.21263842], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1247987589-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.94063199, 50.85156682], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32063539-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21431049, 54.10015549], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32076853-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4744857, 53.42863334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32137605-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5616347, 49.45469723], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32140076-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.84648194, 49.58695102], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32148946-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96317736, 50.83367801], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32148946-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96346584, 50.83387643], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32151141-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97557899, 50.85644681], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32151621-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.24861496, 48.84641281], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32205824-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.37886577, 48.8798372], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32263740-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6395166, 53.7566802], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32265241-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77036222, 53.7703403], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32275585-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6268537, 49.64400231], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32296247-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.08840744, 53.5912951], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32299740-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.26785668, 53.5259507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32299827-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23366884, 53.52772923], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32063539-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21401187, 54.10034223], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32335931-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8803711, 52.48346796], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32352963-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56118883, 48.71388173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/323622428-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.19297197, 50.92639353], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32404366-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.50108182, 48.92318318], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32425906-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.16354621, 53.07879057], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32443772-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77506733, 51.64659948], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32445322-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.71149696, 49.57380281], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32472806-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.35316685, 51.57589208], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32513986-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.29024489, 52.85025308], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/868653581-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.67004042, 52.68989903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32554596-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.26833477, 52.91380881], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32554727-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2227846, 53.35216186], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32472806-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3528721, 51.57569465], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32640453-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.52310681, 49.5069738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32660221-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58626881, 52.38929098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32666397-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.108939, 50.00552722], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32673728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70886656, 51.96816211], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32675761-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53157577, 50.38993168], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/326758166-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.60282555, 53.21768107], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63597862-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.47949289, 48.79356567], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32690742-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51709147, 51.58436455], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32705123-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1300899, 50.97945254], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32725957-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.44530881, 48.9859849], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32725957-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4455925, 48.98617968], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/437443176-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45199185, 49.00726545], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32725960-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51872478, 49.00674047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32731290-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34874117, 49.01305787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32731290-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34902463, 49.01325289], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/327671446-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36507836, 51.67095745], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/946206355-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51887573, 51.15687594], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32865944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.68268429, 50.43718742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32887571-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70865097, 51.06316779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32904794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40330552, 52.60903305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32904794-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40361168, 52.60922781], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32905469-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.52688345, 54.41651475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32941669-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19031326, 50.90573536], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/329475295-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.289315, 51.40106165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32966636-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.64139454, 48.89028994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32966636-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.64164946, 48.89012778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32977008-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48004585, 52.13404928], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32996487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48377117, 52.78594525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/32997200-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.78155426, 53.66635035], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33017057-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.45638427, 53.65917151], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33017336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.49161683, 53.65800923], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33042984-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91811715, 52.38009011], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33042984-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91842831, 52.38028096], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33044957-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.26759373, 53.58844006], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33052880-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4694691, 48.42729845], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33113307-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.02268761, 52.62823779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33113856-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.84949579, 48.62879001], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35176751-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72653989, 54.28746347], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/331597830-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23476524, 48.3188206], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33169401-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72749735, 52.56904477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33173159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0588237, 49.7109436], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33196968-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.78170535, 53.7358872], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/332073533-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.96515705, 50.2760664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33241180-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98615899, 54.4012069], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33299808-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09312056, 51.85556009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33301383-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22672066, 52.92888267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/109917397-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.25587878, 50.93008032], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33411203-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30774136, 52.34582187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33411203-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30801716, 52.34566066], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33411203-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30810722, 52.34588752], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33420442-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.15763942, 51.27181253], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33421139-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.12619972, 53.61389812], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/334244340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52065489, 53.0250428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/334348151-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.86541845, 53.91325589], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33463527-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90584434, 53.59735037], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33463751-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.92779983, 47.77396735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33515719-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21229801, 52.8532192], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33548571-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.40809802, 51.43852366], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33571538-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06231364, 54.10449719], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33623933-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0870695, 51.44357604], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33647679-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.30096862, 51.73027751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/396945017-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3582588, 54.1947078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/336987207-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69844769, 51.64060798], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33701487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2723616, 49.50588035], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33714794-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.58794698, 49.80617272], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33742301-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51091313, 51.14051395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33755994-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37282729, 54.36728469], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/338045847-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.52060361, 50.1302288], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53617348-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.42014628, 52.55581189], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33816726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12282479, 51.17142139], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33845080-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54168202, 50.97085581], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/338711768-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.53429801, 52.36742384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33877247-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.52308568, 48.04783816], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33898157-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.84583139, 48.18753259], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33910224-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.83332376, 54.49798217], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33912002-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.03026095, 48.50635199], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/33970079-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4443746, 51.66388148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34023200-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.32525282, 51.84843678], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34057624-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.89410304, 50.9083398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34095677-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.63895444, 50.60858455], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34105558-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12227408, 50.99891851], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34115655-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.61908675, 48.03210845], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34122030-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.44066438, 51.6615856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34171463-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.69255895, 50.9748529], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/341803674-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6877539, 49.78946242], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34203389-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3969676, 50.6360363], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34254813-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.05258907, 51.46197385], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34289171-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.55489145, 50.99509076], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34348798-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.46356202, 50.11334375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34375343-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.87593392, 52.52807124], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34381721-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.94543631, 50.22532856], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34391249-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46116681, 50.44784444], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34408853-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05886204, 51.45437126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34414970-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2349445, 47.55871554], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34479547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45388194, 50.63007549], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34481031-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47179889, 53.3264414], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34491648-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.60398652, 47.86675837], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34544428-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.14304152, 50.52052796], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/345487118-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8377626, 49.05670744], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34575082-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.17543656, 49.34293648], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34583188-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.93657975, 53.24174599], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/346254699-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.78936876, 53.16883086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/346272286-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.56903925, 53.0735245], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34640770-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.87832857, 48.6460267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34657043-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.81301615, 51.76725175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34698657-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.56566511, 52.24053582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34701152-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.55735608, 52.20143126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34743890-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4812698, 50.42284047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941198517-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.42808199, 51.88874099], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/559702819-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24393909, 53.35760588], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/559702819-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24402234, 53.35735438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34840725-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.34445758, 52.32831521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34868476-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.66204408, 47.91462209], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34884866-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45494399, 48.27130008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34906357-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.61225685, 52.25464248], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35018850-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.74282507, 51.46499816], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35026569-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.93669574, 48.04809148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/893319582-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49659628, 52.93620029], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35031417-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41517892, 50.00483747], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/350314909-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21483909, 53.91034784], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35031884-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6234083, 52.18963755], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35049935-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.599209, 53.17719948], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35065398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.57381613, 51.09209157], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35069360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59498553, 52.15108966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35076205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45919206, 52.18796951], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35089617-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20113762, 51.1331855], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35101969-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.57077933, 52.03795273], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45330411-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.73452175, 51.44045001], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42733155-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.13318908, 51.82936074], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/351719170-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35342163, 48.66956535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35176751-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72692475, 54.28752475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35208446-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05695868, 48.43566537], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35264730-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04437087, 51.48539966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/352665774-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.02013304, 50.79326945], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35302770-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17255608, 51.19275083], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/353684845-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.18014759, 51.97487596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35405877-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.02768559, 53.01732499], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35406351-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.78983031, 50.9755899], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35431117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40954048, 54.55707505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35445156-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.62065555, 51.96046042], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35446993-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.41542522, 53.1220996], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35452007-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.71332948, 51.12844895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35549690-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.03912153, 48.26988031], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35609935-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.74213889, 52.79639065], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35673517-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.16372226, 50.48531497], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35702899-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.58874052, 54.28789766], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35763480-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31343074, 51.44672396], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35763480-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31307353, 51.44665527], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35773026-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.10874758, 48.54680193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35796599-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.97460902, 48.79329558], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35818134-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.73197205, 51.45965696], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35818134-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.73226338, 51.45985593], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35818137-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72233222, 51.47975605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35818137-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72262364, 51.47995505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35835345-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.30717014, 49.00583076], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/358529544-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1407618, 50.0463254], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/358679964-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45509368, 52.64794582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35908199-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45737286, 49.50275024], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35931184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21396494, 50.70710603], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35932721-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.91109606, 48.24305648], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/359404062-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.826443, 53.00268374], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35954395-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.61637583, 48.06592733], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35954395-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.61665508, 48.06612175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35961718-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.89844988, 48.69196275], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35964665-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99667265, 53.17457402], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36070600-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7169845, 52.3073507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36071742-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.77771481, 48.17689905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36139023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.26967387, 50.83010007], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36146847-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.16344473, 47.83302571], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/944960289-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.788844, 50.62715088], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/362090545-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99122475, 48.44123103], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/362202373-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65629052, 48.84244484], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36239296-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.98855084, 51.46461895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36351512-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.92698365, 53.66378806], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36355932-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.71513808, 53.5981017], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/363738729-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.73265329, 52.4140509], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/363794761-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85629306, 51.49822318], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/364738201-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.90500251, 51.53404711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36512141-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.87571929, 53.55603126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/365492181-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67874486, 49.34980544], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/366297706-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09319879, 52.58749375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36733383-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65471361, 49.63604793], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36735213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19169102, 51.65742327], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36770891-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20540721, 51.16608054], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36774108-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.45990933, 48.09635025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36807566-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.30240899, 51.34547127], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36834679-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.20898415, 54.13292863], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36847142-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.66974189, 52.18658742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36857279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09814624, 51.37659966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36857395-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69978392, 52.35216897], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36857401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72155505, 52.44874318], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36858341-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6592667, 52.3361113], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36879905-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.68507865, 52.41943915], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36879907-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65034127, 52.4210216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36885172-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61779414, 53.66565289], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36901138-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92855504, 51.53805025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36903323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6024921, 53.51563991], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36906752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.68934086, 52.36263839], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36910838-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.53370554, 53.65461495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36910843-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45720558, 53.66231204], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36910851-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16285712, 53.61738165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36929564-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.06214587, 53.46071493], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36929568-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23469396, 53.59802965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36929574-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.29654057, 53.53297774], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36929578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16127205, 53.48246335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36938782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46542895, 53.46991952], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36956066-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.38512493, 53.35978579], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369572153-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.47997863, 52.33953307], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36957961-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7062382, 52.431969], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369595740-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.20675006, 53.57255451], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369596692-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.27997376, 53.57008216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36960150-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05572878, 48.5415035], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369631226-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.35266767, 53.43617788], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369651846-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.13185183, 53.21044796], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369657652-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.19092144, 53.4461621], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39327129-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.40870468, 54.24006903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941453716-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.14335974, 53.90797893], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/36974024-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.28665757, 48.50490636], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369861899-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0541585, 54.0751785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369886827-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91825596, 52.17164811], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/369887359-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79230697, 52.08977959], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/370072024-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.22828369, 53.10174728], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/370077197-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85371289, 52.41165716], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37015374-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.05738834, 49.75267545], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/370338366-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.47735452, 53.57719134], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/370348954-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.59481651, 53.50092445], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37035381-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2148627, 50.9442362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37041671-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48886709, 52.39409535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/370861023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.64713412, 51.25237785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37189947-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72783435, 52.38718701], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37194228-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58192041, 52.99209187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37200366-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.84219773, 53.00384607], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37213786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9613875, 50.0834428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37216119-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5734092, 47.72589535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37228444-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.58905698, 47.80689471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/373283748-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13045718, 54.14772499], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37342871-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.78052353, 52.33034268], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/373967500-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69260846, 50.02627629], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/373967500-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69289515, 50.02647291], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/374097852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51093536, 49.58505671], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37448409-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.35977412, 53.17299014], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37448920-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.38340923, 53.09851967], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37449540-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.73133209, 51.37453305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37492609-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.22299158, 49.46926135], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/375106083-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31913465, 52.32446812], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37567172-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.28779411, 52.21019921], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37590834-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97831788, 53.58146091], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37593158-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40663909, 49.51182429], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37651426-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60029998, 51.66450354], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/376781398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.04175002, 53.41565085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37705433-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68586767, 51.0867514], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37715608-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4267674, 48.7798545], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37721677-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.37087539, 48.71902793], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37721677-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.37116116, 48.71922037], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37725897-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.43560688, 52.1897605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37730889-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.59068412, 53.75551617], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37731690-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.79607413, 53.21050911], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37732551-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49888718, 53.50887482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/377457186-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.97352693, 52.42086708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37756017-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.77496584, 51.70847875], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37764852-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.10470628, 52.26485537], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37764852-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.10479515, 52.26508238], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37767535-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42007831, 53.41793366], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37767536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42966512, 53.46232834], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/377804097-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.28651635, 51.7507141], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37832751-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20832439, 50.78960388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37864823-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.81574041, 51.9845905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37901297-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62724525, 51.11067216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37901298-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.47666429, 51.22621862], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37901299-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99773127, 51.01891471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37920796-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.30212396, 49.51209732], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37932355-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29993794, 53.54771293], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37932525-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54502246, 53.52857791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38096121-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.63829308, 53.0665946], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38099521-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6527815, 52.91532335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38107643-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0643003, 51.87898826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/381103871-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5030149, 49.15436891], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38115773-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5401838, 50.13801708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38134701-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50834329, 53.24377891], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38141770-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.95014234, 52.92535995], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38141771-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.64606955, 52.89704933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38145600-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.70855413, 48.49483606], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38151583-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7264638, 48.35988091], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38156962-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7204638, 48.2895157], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38165878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33749527, 51.60497556], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38180005-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60299502, 53.11466872], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38182023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.11918967, 53.00253318], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38182269-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14444173, 53.12274317], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38199294-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58080783, 51.91177087], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38228538-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.72519153, 51.74287242], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38309228-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.89040044, 49.527514], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38325076-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.22257963, 48.7368182], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38339337-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.92499925, 50.2815848], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38485609-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.87696437, 48.56905975], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38486453-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.67862399, 48.57128957], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38487390-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.29975864, 53.92773466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38563443-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81296807, 48.94256797], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38569681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5671912, 51.59123758], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38584673-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03165973, 51.60935362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38588478-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7320358, 53.1815994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38612020-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2113333, 51.88799313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/386597403-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.66907214, 51.30087063], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38661452-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47192828, 50.09732883], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38704287-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51509993, 51.62296525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/387327253-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.66913898, 47.97323905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/387444126-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.59769054, 50.09391831], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38763728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.90776939, 50.43990363], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38773004-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.18908243, 48.21617661], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/388001117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33208777, 50.00547118], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38906010-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63137854, 52.16439261], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/38935375-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.42357558, 51.91148703], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39011884-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12049162, 48.70498767], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39011884-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12077246, 48.70518329], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39094403-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.59847975, 51.85411951], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39167745-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.95725128, 50.31871279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39183360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4794475, 52.53377486], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39184170-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03041471, 48.10595818], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39211572-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21832534, 51.9562798], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39212567-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53817325, 51.87093767], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39229429-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31882229, 52.06593115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39229429-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3191244, 52.06612613], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39250468-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.58638991, 52.45648532], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39274524-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.42565142, 47.90832834], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/393483184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00882025, 47.65320588], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39357153-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20964309, 52.66405181], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39425889-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5457423, 51.23573983], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39437430-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.03468553, 53.50772282], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39441782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7504999, 50.79238326], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39470823-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.63853506, 50.37415466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/395847307-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45006263, 50.40237637], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/395847307-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45032977, 50.40221707], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/395847307-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45041214, 50.40244463], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39590144-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.98987108, 53.1451112], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39590147-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.90554076, 53.09012195], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39603279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1790093, 54.10023955], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39612217-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6575348, 54.3731768], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39612335-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34756281, 54.32701482], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39629217-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4222259, 54.07248328], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39629914-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08196255, 54.12531665], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39673017-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06992379, 50.9495622], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39673714-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.54600739, 50.68417724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39673717-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.67966073, 50.64010235], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39673980-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12932208, 50.98362428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39675117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83373985, 51.38517836], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39685514-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.8146339, 54.11153101], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39685516-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.74338835, 54.0588485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39688875-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.39986439, 53.79444712], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/39813536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78187827, 50.33044627], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/398680313-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.05822434, 51.79970579], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/398706089-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.87707356, 51.43311345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40023217-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98073496, 53.46473268], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40065094-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0164637, 50.97670923], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/401194997-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.06289401, 54.62785897], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/401242480-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.23914031, 53.2743227], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40143633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.78374086, 54.0759659], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40153639-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.10351775, 51.55966498], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40196734-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.20573523, 51.06480798], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40261240-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40333969, 51.13567012], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/402777095-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.98074142, 50.97941425], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40328804-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.726809, 51.0811869], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40328824-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.95573976, 51.06978421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40330047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.55872257, 50.53063146], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40348098-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.07185632, 50.81088979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40349602-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0499514, 50.97804605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40367139-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.26644535, 53.66794124], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40367143-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.39831001, 53.75414006], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40376801-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3637741, 54.8906169], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40376801-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [8.36345137, 54.89042201], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40382025-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.54013765, 50.35331966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40403047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9817878, 52.3723947], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40424560-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.82267411, 52.2777315], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40438118-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.05706847, 52.4280056], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40532850-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.40524865, 49.49515592], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40600413-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.16977695, 51.85283832], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40621568-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4995737, 52.40550793], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/406462070-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.00358884, 53.59025215], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40740532-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81149441, 51.52737539], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40796173-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.14586856, 49.71175078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40811221-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.21096129, 49.70006973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40821008-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.44469877, 49.30672672], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49209330-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09048892, 53.6477287], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40904302-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43318892, 48.93488668], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40904304-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.14711177, 48.73417607], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/40906261-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49696139, 49.22173687], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/154729020-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51182154, 49.29396363], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41072578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.06024444, 51.18333206], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41072584-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05072289, 51.16761009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41072584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05042356, 51.16741695], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41111905-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.39734958, 52.51257109], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41139696-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23282882, 51.72626497], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41220612-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12484016, 47.55843156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41221148-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1926756, 47.68900185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41232144-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99264705, 51.34331476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41252346-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1842387, 48.8447808], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48445618-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.29393437, 48.83029308], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41280772-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.32503095, 51.61649364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41281871-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.33158136, 51.65077647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41334805-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20485613, 49.04233524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41334805-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2051983, 49.04239815], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41339133-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.05090507, 50.98615336], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41365603-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69152403, 54.30883362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.87720297, 48.26996521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389394-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.95486549, 48.07970283], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.12824154, 48.0641389], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.08141087, 48.20704269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389404-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.95347344, 48.35941462], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389594-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88543649, 48.30422936], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389594-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88568439, 48.30406433], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41389594-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88577448, 48.30429021], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41393659-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79505685, 47.91733352], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41393668-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.79022653, 48.3934303], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41398918-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33267938, 48.80032925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1090618322-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.13312161, 52.44315212], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41447769-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43060849, 49.1046808], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41447770-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41551686, 49.13862427], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41585685-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.04382356, 47.8502653], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41590971-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1151679, 50.17118906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41643382-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.20643732, 47.68400416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41768225-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6347576, 52.32719051], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41808797-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.00046741, 51.37049457], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41831269-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62148646, 53.60249944], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/41922880-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24525901, 50.62679978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42084210-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46543421, 48.04338952], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42084210-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46571276, 48.04358432], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42050342-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11688902, 48.89726507], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42050342-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11723131, 48.8973252], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42097854-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81350764, 49.7249176], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42097854-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81385137, 49.72498778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42146275-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54957819, 48.06079774], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42213146-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62097517, 49.24766539], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/422663120-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.82234853, 52.56689432], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42336162-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38235692, 48.7356538], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42336163-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48647926, 48.76971771], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42336363-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52845859, 48.8104252], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42336364-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.36988187, 48.87820826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42372159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98933904, 50.06014933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42372159-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9896312, 50.06034266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42423415-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01270397, 50.61777702], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42423415-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01305445, 50.61784662], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42442916-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15896859, 51.64017901], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42452069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04536016, 50.04550264], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42488855-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98034231, 51.67369707], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42488855-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98004424, 51.67350122], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42489842-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06973002, 51.75534471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42491364-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0114407, 51.79989375], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42493048-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.91739143, 51.75677796], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42493229-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.14614294, 52.05441435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42494404-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.61360247, 50.31746231], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/952594481-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70895456, 51.67627074], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24415232-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.44510827, 51.61856426], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/425333044-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9992855, 51.20227675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42560064-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.97201419, 51.95298119], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457146135-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99370755, 51.82298822], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42566285-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.96193158, 51.8742511], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42660445-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.25672202, 51.62815717], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/426662540-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.84676755, 47.69941733], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42669913-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14973122, 51.49738957], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42669918-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09878216, 51.51208173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42672712-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.97847088, 51.50541651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42676616-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8399441, 51.5879635], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42677533-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86868477, 51.47303129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42677693-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70279736, 51.53252722], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42678613-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54659549, 51.55163979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42681484-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22801316, 51.81237714], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42681484-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.22831748, 51.8125698], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42681779-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05878715, 51.74352093], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/757454267-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4363671, 51.80404952], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42694878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.39292329, 51.77893781], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42734372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.85633076, 52.03462128], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1462854468-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62454817, 51.42772126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42797586-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57940805, 51.40791844], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457398329-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21141356, 51.17763941], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42802840-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9767694, 51.362885], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42802843-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04452529, 51.41906174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42803213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99966543, 51.55827524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42809340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96558156, 51.45449391], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42809772-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.77768187, 51.45204195], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467213322-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.71846759, 51.53409735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42848323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.29101841, 51.5594023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42858365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60053242, 51.53202362], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42859099-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69635348, 51.56309685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42861703-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6070731, 51.89865234], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42867731-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02563107, 52.08804391], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42872354-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4089566, 53.19023954], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42874315-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01035594, 52.17738741], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57776498-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.47939183, 51.78949405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42878559-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4