5795231, 53.22323096], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42896373-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.01613842, 49.59141095], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42923115-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.25824283, 53.6838228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/429431750-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.84040401, 52.00140902], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/429894687-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.07033898, 49.9100555], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42990218-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.22986389, 49.24779979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/430494927-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64455749, 52.09986066], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43072656-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85196955, 51.64927975], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43081716-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06983194, 51.75242089], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43155267-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.24971756, 52.31282756], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43163132-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.24910569, 52.53172279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43165578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48797123, 52.617467], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/432579394-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93371035, 53.97485525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/432637927-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.21170616, 51.65386625], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43331998-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24387746, 50.7800828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43367491-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.85067645, 48.95647094], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43373560-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.21507026, 52.32578137], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43401826-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.43991953, 47.89935046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43640300-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.65014128, 48.09509388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43667465-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.06392377, 48.83333202], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43667469-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15095122, 48.89102222], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43667471-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.18548524, 48.87818055], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43688799-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65295545, 48.95577538], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43688800-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67796556, 49.02903423], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43688805-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04555795, 48.90299311], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43688805-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04581161, 48.90283003], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43699312-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.79193554, 52.44021397], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/437701072-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.16862539, 53.86495745], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43838029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60053899, 48.77280867], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/440387273-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09542608, 50.58248256], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44050124-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.07633668, 52.39174267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44051122-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.87066306, 52.49116888], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44138560-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7292706, 48.89599965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/441487739-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03730285, 50.3822446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44158317-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9024628, 47.7475222], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44194787-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.92644798, 50.1195787], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/442199284-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.33758118, 51.19706266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44308284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.13736863, 48.30733845], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44360504-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23696153, 51.50991386], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44418507-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.73308082, 48.1921101], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44422153-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98688958, 53.11196826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44502985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61027298, 51.61564193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/445368400-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18108226, 50.96594295], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44715261-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.76308379, 53.06964766], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1467210722-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69484224, 53.09236515], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/448357447-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.25156992, 47.68803148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1071485577-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.31603989, 54.72813989], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44957221-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.38523601, 52.02955294], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/44991615-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66472329, 48.88297443], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45038813-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.60330597, 48.2465877], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45150187-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41740126, 49.45839934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45193826-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.50130106, 51.64622047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45493035-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.65089418, 51.10448186], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/45495403-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.66024643, 51.07654126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/456386244-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58511976, 51.33127171], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/456386244-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58542239, 51.33146346], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/458254154-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.68797323, 49.20862751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90047814-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.47859274, 53.1763936], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/459866101-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.73556221, 52.78101448], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/460134233-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68277513, 54.1392003], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/461139468-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83646415, 51.23771425], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/461832156-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.43384007, 52.44080146], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46263809-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.15639076, 48.82504943], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46337810-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.41292999, 52.58876714], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46508946-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48311698, 52.500593], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46510461-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52102429, 52.45996956], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46510764-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.51417102, 52.4846692], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46511502-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.44400775, 52.51133872], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46521734-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53519612, 49.33256477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46542097-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3939871, 52.5008221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46579169-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5385522, 49.38595441], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46584360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.72685925, 49.1196343], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46584363-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67368511, 49.29036999], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46584363-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67394202, 49.29020778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46584363-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67402831, 49.29043452], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46606091-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48708696, 52.42232654], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46606305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.44858902, 52.42504687], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46607750-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.26876764, 52.45063595], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46607753-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3023632, 52.43363622], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46607755-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.25852405, 52.41948655], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46607758-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21279013, 52.43413119], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46613741-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38078926, 52.41031083], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46613883-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.40234343, 52.41126847], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46614492-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34186142, 52.58651446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/496637655-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.30790239, 52.5230562], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46627531-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23232246, 48.45420866], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46657501-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40496982, 49.41591339], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46829616-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34829627, 52.43537201], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46830006-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.34591773, 52.46468588], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46832821-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7768803, 49.09967612], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46832824-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.04194662, 48.82241743], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46847014-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.12293425, 47.7928039], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46850735-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82349559, 51.49571309], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46852069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81199219, 51.51926419], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46934727-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24324183, 50.56837989], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46934752-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.11543804, 48.83351773], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46934755-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.18308112, 48.85791871], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/46991616-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.43287135, 52.5414525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47014670-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.54635938, 52.43534895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47015338-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.40015171, 52.46483696], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47020569-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21659334, 52.56670732], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47056993-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61111009, 47.60522631], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47056993-132\",132.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61138307, 47.60542328], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47056998-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.82817809, 47.98122456], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47057003-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.76924424, 48.23266502], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47076497-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.77909674, 48.47986164], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47077788-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31164048, 48.12775339], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47086829-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.88169033, 47.75809691], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47086829-132\",132.0,\"\",null,true,\"{\\\"coordinates\\\": [8.88196892, 47.75829068], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47126137-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14437343, 50.51074819], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47200336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.16405281, 48.73061404], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47215085-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10587288, 49.24829421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47217782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0325829, 49.48231505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47248253-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30175484, 50.76568552], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47323821-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24338759, 50.5485712], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47623901-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.31276016, 51.06515782], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47651618-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.36733645, 48.5127253], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47799550-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.01969805, 49.78368396], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/47800489-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.95135148, 50.062295], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48046379-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.97310542, 48.5436399], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48052971-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.21848764, 50.01659126], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/691662101-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43938446, 49.25521324], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48066661-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6826641, 47.77822477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48067584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.88654438, 48.35089873], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48070953-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71124953, 47.7227366], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48215742-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.23673466, 52.60257914], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48216527-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.31610655, 52.4600083], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48217501-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.17162929, 52.55030218], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/4826893-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73507308, 50.15904638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/4826893-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73536481, 50.15924037], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48416828-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13278002, 47.84560656], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48428875-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.37736749, 48.81252509], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48428875-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.37765382, 48.81271751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48445620-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.32200203, 48.82823098], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48460741-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.57125312, 47.74403304], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48676645-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.982375, 48.7024823], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941448215-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.85299679, 53.08644667], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48950921-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7289064, 53.1256549], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48950919-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75843438, 53.11125571], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48965300-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13073982, 49.95566671], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/48991135-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97736347, 53.8158905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49233619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23242758, 48.48431089], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/492683850-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.47712198, 51.6164579], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49299106-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.34834862, 52.87182517], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/797009308-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1947222, 52.86979758], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/493232429-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.311375, 48.15400276], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49360184-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93094155, 52.6000742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49437067-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83807193, 48.55166789], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49514648-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.95992539, 50.97026664], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49577401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80175861, 51.12466978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49577401-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80203222, 51.12451205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49577401-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80211259, 51.12474002], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/496411080-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92375605, 47.86098374], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/75502743-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.52011521, 52.08121345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49809955-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11923982, 49.3998293], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49839416-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11851698, 52.15384071], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/49967909-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.35039442, 51.65871994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/502969869-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.11488429, 49.33885404], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50389714-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12052391, 50.54958032], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50437748-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.86740948, 52.5906226], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50437750-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9800656, 52.53864425], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50473335-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.06572705, 52.47687663], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/505331660-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.00831233, 51.53235751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50557259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.36529574, 52.98046253], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50557267-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37889857, 52.96442587], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50563233-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5477683, 52.82671405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50565741-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.49343173, 52.68101282], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50635590-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94399781, 52.73253657], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50643382-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08289632, 52.8583084], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50643382-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.08258986, 52.85811281], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50651218-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70832838, 53.09774942], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50661481-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.95474815, 52.1070755], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50752506-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.26264675, 48.22428675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50761702-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1602252, 52.07326593], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50761717-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.08830363, 52.00283186], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/747918898-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1551507, 51.98488716], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50840595-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.30935337, 53.9307543], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50844956-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11632688, 53.83314635], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50845507-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.95366945, 53.8751746], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50845510-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.96005274, 53.84594854], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50889106-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.87345792, 50.32899379], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/177187892-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.06609811, 50.40629898], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/50917841-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84317501, 48.40234783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51231259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13736736, 49.3979675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51245080-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83994958, 48.37735732], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51300783-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11465983, 49.34913734], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51319272-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.16423302, 53.29557238], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51353400-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.21908672, 48.17757968], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51397471-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.67662261, 48.39923802], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51422331-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.79082331, 50.10270983], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/559702819-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.24420208, 53.35758705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/515358077-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.31881866, 53.73659031], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1094615204-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.90037147, 53.40684477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/517474762-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.56969071, 49.41918541], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51773943-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.265805, 49.96821352], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51784002-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38649405, 52.1515987], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51814660-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5108178, 48.71851587], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/518455594-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.26303296, 52.9940679], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/51850774-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0546448, 49.0011361], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/518533614-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.51233081, 51.12926297], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1457144355-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72420344, 51.40925008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/521204584-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.80780927, 51.54845977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52127425-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.95279668, 49.5340034], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52246487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.69134096, 53.74265556], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52249025-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2721364, 53.30977701], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52430005-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13197495, 53.69606635], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52443646-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.46451145, 48.95359979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/525964629-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34706302, 53.92322274], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52705458-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4021524, 51.50960125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52698910-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.39130836, 51.48759344], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52721953-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81378353, 51.42334732], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52722360-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69110222, 51.41995902], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52813220-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04371048, 49.21458297], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/52889944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.55878882, 51.4373123], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941443168-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.60467378, 52.17472446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53019323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.67120313, 53.53043269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53026164-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64436795, 50.35784185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/530750667-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.822387, 52.1534303], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/531045106-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.47703136, 49.8985113], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65230697-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.23661925, 50.0282218], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53179035-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23046756, 52.31709265], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53243834-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52946607, 50.98085765], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53354164-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72739676, 48.4077342], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53375473-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96037165, 48.30138925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53378027-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.936536, 48.4012491], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53378027-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9368259, 48.40143751], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53408171-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.43435781, 48.92549973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53536245-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.14533437, 54.30015349], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53560654-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4328716, 51.53381287], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53564529-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.42484211, 51.59384458], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/536689874-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.74205455, 50.1962257], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53820093-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62666147, 49.29150593], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/53861631-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.89945449, 50.79925475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/539664418-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08520972, 51.65918386], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54032230-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.58281869, 51.72156935], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/5404079-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63825488, 48.17894205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/5404079-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6385461, 48.17912863], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54054056-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.50139538, 51.92913535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/541002665-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21834291, 50.87482413], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54149667-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.95654718, 53.57771423], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/541501011-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.12389672, 48.35523006], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/541719179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66190672, 49.76522506], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54269016-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.34781971, 51.81997492], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54276367-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58294815, 50.75622878], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54278446-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4435562, 52.31143709], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54359256-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99598217, 49.37572875], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54359256-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99624507, 49.37557044], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54359256-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99632371, 49.37579838], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54411776-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.46090268, 51.71495542], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54448056-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.21334493, 49.16817862], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54487656-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.11173158, 52.38104246], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54516401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.06371661, 52.39945721], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54531623-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.76976583, 51.38225386], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54702868-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.31672817, 51.32364258], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54741271-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15848283, 48.73466788], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/548516355-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9241653, 51.3755191], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/54892600-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.94819877, 48.47289814], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55069713-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.08996432, 49.96868976], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55090561-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9981163, 48.49257336], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57701237-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5894891, 48.13333434], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55251124-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.41278041, 52.87150477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/5544326-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98919417, 48.71402118], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/555440174-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6224793, 49.34533027], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55570888-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.98798418, 52.69043283], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55592765-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.28718326, 47.70940434], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55634964-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.98188555, 53.49860985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55635105-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.21237542, 53.44963743], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55694205-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.73312218, 52.3230371], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55694211-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.53108031, 52.40608633], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/55781470-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30728871, 49.92272123], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/558464038-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98672974, 50.64989936], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56030463-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3833236, 51.55135675], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56036258-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.55683064, 48.18696933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56042849-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.60247945, 48.20143104], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56049285-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.53971005, 52.15568285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56079372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.55059768, 48.21342185], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56081365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.47142067, 48.14604826], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56081938-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.50616625, 48.1766968], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56180407-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.46444923, 48.18397668], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/561985237-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.05723739, 52.88125056], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56220633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37732947, 48.12909435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56242723-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.63238327, 51.28260209], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56322273-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8720625, 47.87361989], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/56672776-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99370982, 51.47717777], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/567927736-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.01630382, 53.63634759], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/567927738-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93659233, 53.62708221], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/571346646-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.74146498, 52.33645966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57682936-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.475899, 51.51859798], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57706670-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.61060863, 48.12439692], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57727004-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.36227944, 47.73867742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57727004-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.36252305, 47.73851129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57727004-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.36261425, 47.73873683], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57737995-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20367729, 48.97011107], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57786962-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90264043, 51.01465144], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/57834546-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.98354244, 49.04339944], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/579476041-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21137218, 51.39816802], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/579736885-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.10873259, 52.631192], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68549340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17903276, 51.47204793], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/58429825-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.35454437, 51.53379227], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/585740254-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41996998, 52.33009159], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/58781806-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.80959401, 51.06543313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/58868869-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.55854159, 48.98255629], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/589264578-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.49785181, 50.96931521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/58988687-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45100863, 53.5922156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59026005-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.94665391, 51.0625905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59026005-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.94633153, 51.06241321], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59145566-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [10.02201198, 54.08667727], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59313069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.46910954, 50.76202199], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59459263-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3380965, 52.16891686], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59577269-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.30598305, 54.13031285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59577275-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.61059505, 54.17389906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59581814-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06943536, 54.16005708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/596473840-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04670714, 52.48943913], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941448215-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.85332143, 53.08663236], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59719656-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.12680096, 53.96098671], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59862401-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.81311998, 54.42978299], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/59925390-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99622327, 51.51427044], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60032354-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.44886499, 53.96729411], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60038975-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.08407393, 52.48220176], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/600395952-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29504477, 49.52453029], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60106431-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.99600135, 53.96004077], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/601164480-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06166742, 50.90478609], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60121619-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.55496757, 48.89660913], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60206265-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.20970246, 53.14551619], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60210968-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8672432, 51.33376271], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60220222-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.86785496, 48.79610754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60261691-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30960285, 52.3928735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60319818-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61075995, 47.61785205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60356210-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.78224034, 49.86046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60358104-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.91164191, 49.72005379], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60363859-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.82780743, 52.85651831], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/603661085-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05097761, 54.16240809], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/603661085-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05129794, 54.1626012], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60570171-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.43319638, 51.10322394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60585697-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6613296, 53.61660052], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60612236-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00841642, 52.83048328], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60612951-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.22383233, 52.95391919], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/31024391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0711454, 53.55834569], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/79316833-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.29774901, 53.6369401], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60672622-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.80155367, 53.68555231], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60675896-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97221338, 53.6874177], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60680313-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.73250407, 53.41358793], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60681972-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.76381712, 52.7404235], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60685509-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.01873043, 53.71115495], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/607909516-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49432205, 50.1315001], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60798291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60390712, 52.97004175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60801242-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0272297, 52.96426642], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60801253-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.87625104, 53.0169461], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/614449620-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.90356074, 54.18958466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60924289-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59635339, 49.96139974], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60929215-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.13613779, 54.33185888], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60929279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1013145, 54.30290004], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60957365-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92457963, 51.5258093], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/60966790-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.021612, 48.7362942], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/610047579-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.35119519, 51.14015081], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61225087-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20649886, 50.57959523], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61266408-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96099146, 53.59891255], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61560700-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.09554804, 50.94198439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61564984-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.27586191, 50.98458324], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61564989-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.38825964, 50.92984416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/616337073-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.66048393, 50.1939025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61649947-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85452582, 51.81021543], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61670585-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7921885, 50.96354703], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/617672159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.03085585, 53.34840715], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/61814022-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78119726, 50.83766181], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/62061952-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6186774, 50.09238216], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/620661941-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45043778, 51.2865935], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/622011249-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09707002, 51.68099799], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/622325549-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34806786, 49.69539817], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/62306710-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93715237, 51.10347605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/62318913-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.53339454, 51.27664324], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/62358454-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3191764, 51.19219869], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/623863197-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69593553, 51.38240676], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/62423989-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.43159124, 53.22710642], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/628132899-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.84507233, 52.10003653], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/629778193-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.62948197, 53.20339033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63111295-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.42431116, 53.25932694], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63112963-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16725232, 51.42155175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63114179-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16848575, 51.38947893], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/634241603-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78560678, 51.60973398], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63528490-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.60171822, 48.77904978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/636795370-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.3572899, 52.34552405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/636799733-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.13051253, 52.17551831], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/638697644-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.23054744, 53.19895711], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/63972491-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06150229, 50.83400267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/64387633-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.05451957, 54.17913833], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/64796032-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.17736428, 48.73627755], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/64952003-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.18136558, 54.25577676], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65052398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.20987795, 53.94307612], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/650955342-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.44322988, 50.36424578], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65104361-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.01373629, 54.27505674], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65104367-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10779655, 54.18684975], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/656099764-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.17308795, 51.246174], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/656842252-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.96747996, 51.22147075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65704527-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21986312, 53.17963167], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65736595-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06533506, 49.63761355], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/65766722-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.49980804, 51.33550035], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/66038431-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.27914694, 51.47217466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/660795492-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48841812, 49.20982408], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/667431389-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42896326, 49.41755301], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/66756571-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.05205666, 50.87091152], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/66764943-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.91991698, 49.97069646], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/66764943-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92018344, 49.97053838], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/668052074-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.87064111, 50.88644255], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/668184237-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.896125, 52.53606299], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/67187076-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.30019185, 51.49160985], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/672738027-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.58310895, 53.32321735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/672738029-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20720009, 53.34132505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/672738029-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20750596, 53.34152285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/674736058-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.01305565, 47.84528317], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/67549712-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.83019413, 51.7280738], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/67550965-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.59910035, 49.39426679], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/67602647-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.01808389, 52.82051861], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/67696776-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.76861305, 53.58128085], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/677185563-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.70799213, 52.6743384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/678239630-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.90752935, 51.5050638], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/678937257-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60130019, 47.86742535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68018966-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18050981, 51.45259681], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/682776906-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79447286, 49.07176855], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/683227471-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.21390184, 47.93902927], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/684981832-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.44713236, 52.34777026], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68505892-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88418618, 51.14961176], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68505893-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91039078, 51.05324692], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68532663-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.27782798, 47.49602621], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68549340-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17930717, 51.47188933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/688046617-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.38259082, 52.17948726], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/68834307-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.77465045, 54.29677325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69330350-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.950875, 54.3227885], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69463905-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.87293894, 49.4455045], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69635513-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79504586, 50.66784575], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69691861-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98695775, 54.04972315], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69728137-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.07862721, 49.47105903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69748330-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95538945, 51.76719956], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/697642121-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.92030293, 51.47758303], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/698936607-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4820581, 49.06944086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/699048438-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92365921, 51.89747995], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/69917427-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.40975499, 53.64141891], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70245559-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.3815476, 51.4397428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70704834-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.43454662, 52.2993439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70807475-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2971341, 51.59098195], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/150267232-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96718855, 51.4907789], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70858675-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.41716169, 48.46902192], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70875851-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.05118424, 50.08180147], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/70908399-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71464744, 52.65214715], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/71026531-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45050125, 53.29915965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/71270250-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85284572, 54.17309585], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/714098678-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.37288953, 51.18100801], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/71729108-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34631722, 52.32162246], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/719532903-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.98053277, 51.48191541], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/72200526-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.26758716, 52.40681113], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/725173934-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05864283, 51.05647982], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/72615495-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98917575, 51.43406365], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/72658372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96466087, 51.47435821], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97417062-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.00510086, 47.82097973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/72987572-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34531035, 48.7735164], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/733568166-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5800737, 52.9149153], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/733568168-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.58330467, 52.92673265], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/733635707-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15266152, 52.96259704], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/733680728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73710034, 53.81863919], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/733880024-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09486544, 52.7734792], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/733920323-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.12593234, 52.26583025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/734243778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5036419, 53.409745], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/735302195-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78292002, 53.62112399], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/735302197-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70022494, 53.65525617], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/735309248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.69748112, 53.44279071], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/735309251-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5919699, 53.30470447], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/735309256-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95884255, 53.53913325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/736346134-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.48967558, 53.6131796], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/73968154-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82221182, 51.34245014], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/74032775-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.44429055, 49.68428058], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/74038450-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.70343913, 49.98324668], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/74059882-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.32437394, 51.43198041], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/741271808-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.56950589, 53.37995007], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/951773852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.52934429, 52.96656646], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/74155827-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.8414078, 51.30281618], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/741714895-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4064881, 51.50788505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/742692272-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.53271347, 52.80362266], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/742692277-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6437301, 52.83616255], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/743121797-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4996851, 53.57459215], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/743121801-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.40389708, 53.5801472], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/743397785-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.82954401, 51.62608125], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/743415196-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71914918, 52.61334908], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/743636290-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.95371545, 52.38148151], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/74681404-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.93072886, 48.99079228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/747150676-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2742844, 52.1944518], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/747150678-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.20778321, 51.9848411], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/74724731-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.09303662, 53.67584542], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/747431853-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.70014964, 51.79520238], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/750120312-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.51879231, 51.3237466], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/75116998-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.53841602, 50.60219672], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/752744279-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.14582101, 51.78038441], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/753686500-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.58204029, 52.06609945], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/753688142-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.44917779, 51.5409391], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/757066394-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6379361, 51.65382475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/757086644-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.71162116, 50.31965223], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/75783389-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.84719515, 48.3450392], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/75792867-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.72840175, 50.95295586], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/75865676-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13048524, 47.91337199], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/759967511-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93977941, 54.25922553], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/760476183-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.68140655, 51.04222264], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/761565397-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45874312, 51.36643475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/76371593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.40714093, 50.91211687], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/765635697-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.03689327, 52.547552], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766015937-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.62313079, 51.0109035], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766332732-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.64945886, 51.12901733], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766355429-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.66854683, 51.21227914], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/76654079-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.02956969, 49.66729421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766565283-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.51839266, 51.3872183], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766566550-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41085987, 51.40246509], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766679143-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.56596125, 51.43355155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/766680947-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.51919619, 51.35681228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77038371-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.70263396, 47.82633942], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77038371-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.70291971, 47.8265285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77386441-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.86086782, 48.33829834], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/774247513-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98622908, 52.4469542], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77466007-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.86972326, 48.38429102], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77466242-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.27077834, 50.64035337], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77680240-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.16438476, 48.54726288], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77694901-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.22064072, 48.58577187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77694901-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.22088221, 48.58560172], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1419915870-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.29920192, 48.61844668], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1419915870-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.29896055, 48.618617], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/779364922-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.27643012, 53.55205463], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/77946498-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.75790199, 52.40622457], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78164487-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25241777, 51.40461556], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/782068917-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.16071629, 48.94843976], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/782652069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93287278, 51.79467437], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78334391-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.57913673, 52.26454889], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78390816-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92506425, 48.37015603], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78441545-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.85316651, 48.76499582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78441546-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.8523773, 48.78045891], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78441545-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.85346572, 48.76517909], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78450728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.67861775, 48.66973743], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/933296366-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9503325, 53.37733009], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/78500320-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.8532006, 53.49552905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/947118608-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.17453132, 53.62390705], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/787265962-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.89568633, 52.36071317], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/787295070-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.07721474, 51.4060819], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/787559035-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97536402, 49.58057938], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/787821870-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60896072, 49.60322416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/275138524-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.33910027, 51.63181707], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/788550524-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.96350438, 52.26966324], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/788581403-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9101281, 51.27187023], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/788588828-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.82757271, 47.66004393], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/788589047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.87273763, 47.62808245], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152219167-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.43380517, 50.65267279], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/791783326-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98357633, 54.5624905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/792654463-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.37795848, 48.19444101], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/79277567-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.47597297, 54.51797334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/79369857-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.40481484, 52.89937709], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/796306639-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.27788087, 52.31925411], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/796306639-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2781801, 52.31945173], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/797009308-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19502475, 52.8699954], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/79799698-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.05948161, 53.72631744], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/798536477-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8461262, 51.51132364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/798541723-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.32624629, 51.464712], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/79863797-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.00876333, 52.78537139], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/799361667-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.87223174, 51.82768268], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/799620333-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11973109, 48.00972391], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/801045727-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.75937849, 53.13274127], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/801050118-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81243098, 53.10910807], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/801391944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.69785625, 51.47650488], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/802246763-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88335033, 51.51553465], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/803343452-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.486694, 50.3727978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/804607533-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.09121867, 52.6180445], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/80572940-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17106633, 51.73250494], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/80589162-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.35930308, 50.90642625], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/808557398-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09551882, 49.94617685], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/80900115-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59211286, 50.15143992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/8102562-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60793064, 50.1923978], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463053698-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98834481, 51.9543312], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/81043195-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8546685, 48.05779543], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/815955334-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83603956, 48.11001891], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/818853548-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.05126289, 53.28511915], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/819916862-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.84117228, 48.91709229], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/82162837-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54294115, 51.45309276], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89215122-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.76622139, 49.36027485], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/824301008-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1008885, 48.51484895], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/82462036-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18078246, 52.19889155], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/82773910-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77275544, 49.29072187], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/82773910-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.772768, 49.2905313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/82773910-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77305931, 49.29053967], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/829116805-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40305934, 53.23690736], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/829960361-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.71576409, 50.58952447], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941196088-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.15731222, 51.82819464], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/83198329-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.59903439, 48.21069278], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/83428533-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.62113938, 54.12338544], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87651497-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.97734941, 54.36161243], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463885594-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70616699, 51.27859247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84023878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33248739, 52.21039655], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84072819-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.24085894, 50.00654252], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84131500-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19537613, 52.09243437], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84193263-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59741029, 51.34747759], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/842361504-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.32404287, 51.93015534], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84334141-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0081518, 53.6064331], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29472308-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.880012, 51.83948793], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84445452-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.39370259, 51.37071011], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84452728-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10857674, 49.91492349], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84654806-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.84019815, 53.32593561], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/84953078-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.97331601, 51.79112955], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1288872983-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.10930104, 53.25046774], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85284549-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.62577949, 48.31079189], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85321833-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.15270885, 49.84110384], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/854109421-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.44023288, 54.03168621], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/856752234-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.67975606, 51.39052164], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/857556660-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.87332916, 51.8306193], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85811248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.55079759, 54.5040576], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/85984663-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.64448014, 51.4102211], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/86143232-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01785021, 51.37070762], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/862047969-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11211325, 47.47721341], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/86267675-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.74438628, 51.68489527], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/86285058-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88716794, 51.0880493], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/863454998-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.79429704, 52.39322755], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/867329284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.31467859, 48.21791693], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/868107550-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6146556, 52.61707061], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/86948912-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.77369332, 51.67683921], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/86954885-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75908383, 51.65279392], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/86966915-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.27390203, 49.08039143], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/951273401-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5460045, 52.9913693], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87206703-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.20878364, 48.11442573], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87212330-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8782105, 51.3417329], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/872251433-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.67803482, 54.21695476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87240863-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.26415521, 53.56152564], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87263414-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.88864357, 48.39120702], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87322402-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.32355179, 50.65523502], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87350976-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.49371967, 48.24746416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87355423-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8411155, 48.1847989], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87400685-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.80684893, 48.26367918], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87415544-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8335196, 49.21708486], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87573602-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.29313529, 50.69100165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87599712-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31636059, 50.51457182], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87607280-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81789523, 50.6564807], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87607291-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83863351, 50.6860137], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87610754-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83401715, 50.74276631], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87611958-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.64133565, 50.70892338], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87619837-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6820921, 53.93772679], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87623142-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81578013, 48.37793517], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87637079-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96631147, 54.18868979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87649129-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.77901302, 54.11023524], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87651493-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.04346824, 54.36172473], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87685891-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.67188672, 50.87163708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1384471602-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34410767, 53.85185501], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87752731-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.20202027, 50.79137322], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87754964-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65427468, 50.89292969], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87756080-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.77873461, 48.23116258], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87767090-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99755489, 51.24985143], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87767090-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99784606, 51.25004975], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87772480-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.83900756, 48.27870487], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87779815-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6991477, 48.56103205], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87840921-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5738782, 50.55419647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87852793-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.82019889, 50.44524832], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87861865-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.23267864, 54.06349779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1447099504-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.43849263, 50.43559548], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87916414-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.96958473, 47.7562347], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87939872-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.40129851, 53.57508671], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87952813-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40933194, 54.67014124], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87962811-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40662764, 54.75235994], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87962811-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40630107, 54.75216776], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87962815-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16174966, 54.71287228], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87965406-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.09627351, 54.47265806], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/87967859-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.10904283, 54.37342754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88035681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.80893687, 50.35549709], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88061587-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.49564336, 50.48867477], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88061593-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.59300639, 50.57343621], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88061681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.56314751, 50.54778448], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88061758-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.27904673, 50.10267639], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88061760-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65770888, 50.21546361], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88061785-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.59301251, 50.3404019], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88118566-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0197215, 51.0927334], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88124820-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.55084236, 47.83189435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88143782-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.52203875, 50.77003995], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1464089019-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.49016509, 53.63252424], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88213267-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.07847775, 52.03629364], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88217930-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.26163222, 53.05909104], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88220973-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.40143299, 52.94850941], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88276389-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.74544105, 52.84127446], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88283927-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.81049495, 52.83629658], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88284283-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.55642361, 51.01977356], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88313321-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.91665295, 50.37236393], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88313325-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82777157, 50.20391234], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88325575-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.72582436, 48.33316047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88351472-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.3406103, 52.6371242], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/883768276-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99857692, 53.48529942], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/883768277-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9968949, 53.47093165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/883928228-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00617676, 53.37494758], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/883928229-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00387694, 53.40088439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88394944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.67270977, 47.62289667], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88427245-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1502775, 48.97343563], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88455817-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.68227697, 50.75942601], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88455858-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.46925033, 50.76838127], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88492583-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9520042, 48.66091076], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88495019-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.34577046, 52.58649888], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88573642-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9346087, 48.49244091], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88599674-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18779218, 50.68628785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88605632-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79055894, 51.00238825], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88695052-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05670131, 50.00959116], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88714854-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.13635604, 51.06313499], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88714859-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.22207123, 51.00405447], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88714863-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.14134375, 51.09824605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88762018-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25534955, 51.05555893], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88762023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11892734, 51.08136903], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88762027-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.18270265, 51.05969062], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88774173-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.65490596, 50.68584156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88774178-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.53931656, 50.6448212], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88798643-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5551306, 53.8949885], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88839405-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.94568188, 53.84098179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88865536-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.94175869, 54.32587906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88873944-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.82516598, 53.61327857], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88901432-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42588661, 49.41751835], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88901641-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83876451, 47.58630332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88916034-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95575613, 47.59453011], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88916034-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95603035, 47.59472622], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/889180904-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.82151632, 52.39608475], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88926011-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92308791, 48.72788405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88973772-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8659179, 50.46203229], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88973778-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.97728995, 50.62449933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88973779-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.73732046, 50.63154605], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88973783-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95464316, 50.55184491], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88973789-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.76295274, 50.47065771], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/88973791-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.64213108, 50.43777265], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89004431-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0634784, 54.08383], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89025028-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.97753445, 49.24391817], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89043564-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98529184, 50.84186684], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89055632-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03782352, 48.76552858], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89063786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.34852732, 50.42891474], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89063910-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.38116, 50.43621179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89068905-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.69369092, 48.56100786], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89085042-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.96814033, 50.98548294], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89085125-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.55400508, 50.85466743], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89089349-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8433299, 48.83968934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89095924-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.67446368, 54.75534382], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89101047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1164877, 49.9671394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89112105-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65460557, 54.8093808], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89118981-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.69547938, 49.5583378], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89129212-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81292539, 53.42477213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89146723-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7590034, 47.6423186], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89176939-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21108607, 49.95863413], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89178399-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86853559, 50.21979977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89178698-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65435667, 49.94831814], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89178704-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53548943, 49.96488884], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89178874-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9031422, 50.19263325], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89179362-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53856949, 49.85530742], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89179547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.60226408, 50.03123682], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89187763-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.28901278, 49.16006725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89195343-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.66656601, 53.6226504], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89198158-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03706717, 49.23132577], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89205592-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2676113, 53.7402838], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89241943-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62985123, 51.21612353], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89261250-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.67989218, 51.18415407], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89273131-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37756215, 52.18192215], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89287238-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.73842851, 51.16861871], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89292169-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.49023046, 48.58254322], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89292179-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.41856116, 48.5718326], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89300001-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.44465182, 50.98695157], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89341211-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88448049, 49.24886438], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89349494-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0167587, 50.7287504], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89349495-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75564998, 50.87349344], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152018146-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23576952, 49.36901934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152018146-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23606136, 49.36902651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/152018146-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23575873, 49.36920997], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89375622-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99103104, 50.52675099], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89430564-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46694347, 54.86999455], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89477547-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14826094, 49.28512823], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89528788-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.58687289, 50.80376078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89528789-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6093058, 50.8695324], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89584516-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.61962003, 47.91681535], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89589706-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.88402931, 48.18058597], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89589709-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8677777, 48.14862025], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89589712-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92765173, 48.23775395], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89614326-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96988251, 48.3953313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89614507-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.63009451, 49.45456703], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89661373-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.64591208, 50.92781866], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89761689-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.91490591, 47.58930521], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89766688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37915053, 50.85347017], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89766735-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.09988666, 50.37945925], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89766747-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5645563, 50.38672996], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89774171-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96697089, 51.16775179], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89932047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93014036, 51.20725946], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/89932048-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.91116288, 51.22629361], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/900303042-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60155671, 52.83617861], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/442199284-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.33726818, 51.19687819], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/901411071-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.18780688, 47.75470259], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90142945-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.17963069, 53.13428165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90142946-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.45433027, 53.1691335], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90148336-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.02008327, 50.92383046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90149427-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.64642402, 48.63237363], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90296875-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2213994, 51.45235825], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90431641-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51049001, 47.947008], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90683229-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.07428902, 48.24399414], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90707972-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.80025557, 49.50219299], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/907539360-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.43572028, 54.52182568], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90807341-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.31916078, 47.68291877], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90810097-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.27270335, 47.79772355], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/90853528-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04064307, 51.34870439], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/909772781-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.2681279, 50.98779966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91080806-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.74775288, 48.14843753], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91080806-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.748048, 48.14862115], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91086220-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0024358, 48.26211868], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91259069-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.33425405, 47.85572601], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91265471-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.44933551, 51.15896496], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91274923-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.55225032, 51.50992691], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91302943-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.54290842, 47.85021502], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91316033-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.61880661, 47.88270284], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91323305-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66140988, 51.59862684], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91323314-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70459509, 51.55935175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91332442-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.06650781, 53.09376576], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91560568-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90606341, 49.25066081], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/916388281-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.35034445, 50.8587291], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91655767-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79252408, 49.85298516], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91752159-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.36920213, 53.64555651], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463166754-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12609306, 51.44940148], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91765332-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.86965618, 50.08485355], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91765358-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.40334143, 50.38979078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91765409-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.22688402, 50.31825413], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91854336-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72349772, 51.35559066], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91854336-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.723773, 51.35543314], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91856526-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.58810471, 51.32788529], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91883818-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.34859548, 51.48773772], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/91936254-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.14818237, 51.79279825], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463688884-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72044978, 51.39162673], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92051810-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.74143531, 49.30162889], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92070358-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.84353307, 49.81096992], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92074857-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70224905, 49.71055694], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92165117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2520787, 51.22183629], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92165127-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72916181, 50.87595647], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463920457-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23308003, 51.23231862], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92165134-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.22813672, 51.18738828], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92165136-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14756867, 51.16192709], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92165145-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.72956597, 50.78441267], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92186550-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.76384605, 50.90604236], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/922832909-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.30467028, 51.72430345], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92291506-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.15494997, 47.8373156], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92293213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13351175, 47.74458824], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92312932-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.60652439, 47.95428858], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92314579-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21141972, 51.84776036], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92314596-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.04849591, 51.784237], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92314598-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.33050882, 51.51150572], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92314614-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4694479, 51.51815778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92315670-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.28343092, 53.81649089], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92320586-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.69037078, 48.24882717], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92325191-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.58758466, 48.24802511], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92356649-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.43616574, 51.37059672], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92356660-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.3269362, 51.33304934], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92356669-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.57423627, 51.52464075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92411150-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.12282743, 50.97579841], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92424251-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27552497, 49.04702679], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92483554-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75658076, 49.35580078], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92484808-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.67307952, 49.41904666], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92503170-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.79023009, 48.25988572], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/925520362-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.73287015, 48.52291305], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92646693-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.00227613, 49.09053417], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92659081-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.33950463, 48.15370046], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92692523-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.22438884, 48.04648866], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92695125-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.65652042, 47.81560075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92701104-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.15542514, 47.961302], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92701108-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.44740879, 47.77980937], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92743297-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.48551854, 48.24699582], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92744658-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18128134, 48.25403165], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92749696-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.18097404, 48.15302788], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92761410-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.50567472, 47.85707033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92789023-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.70545614, 48.91679729], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92792348-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.86241712, 47.71829162], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/37449540-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.73162289, 51.37473203], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92897372-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.14304402, 48.46528], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92899436-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.18771521, 48.3123654], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92909120-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03506066, 52.26061086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92916590-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7018792, 48.76131175], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92920827-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.92286105, 48.90388599], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92924275-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.67485555, 48.97024083], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92924852-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.44380807, 49.1478739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92936047-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.28077722, 49.6226631], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92938786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.15952467, 49.63521232], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/929628678-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.80351827, 52.35036629], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92983985-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.38492762, 51.28783762], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/92983998-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.25460785, 51.30111952], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93041683-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78299221, 53.22404809], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93052376-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.20108008, 51.2690932], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93087786-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.86855688, 51.28871119], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93104405-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9339901, 48.41952327], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93122094-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.33045904, 48.42178313], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93211740-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29410417, 49.0697859], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93262384-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77688461, 49.95073111], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93267743-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92343383, 50.10667979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93278533-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65816848, 51.34221532], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93278553-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.54236785, 51.29941028], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93278553-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.54265737, 51.29960973], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93278998-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7463817, 50.10358388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93297820-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.07899452, 50.18301048], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93305245-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.80866359, 50.31865075], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93305248-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11647343, 50.16404696], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93314574-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2161234, 50.33928196], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93316119-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.38985874, 50.28063894], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93319098-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.53029178, 50.03244288], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93341407-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81095654, 50.18362628], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93351747-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72645672, 49.27245557], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93360339-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.07192244, 49.98630365], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93360340-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.14216084, 50.17458778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93360341-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.20438904, 50.05826421], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93363211-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.00363468, 50.04765129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93404675-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.85200013, 48.02384292], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93404932-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.54893656, 51.25425151], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93418613-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.27120149, 53.53709476], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93418617-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2953809, 53.5629779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93473415-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.02359234, 49.213327], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93522878-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.91170617, 48.07551347], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93544388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.096142, 51.05420412], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93645073-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.61511466, 49.7284878], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/93887097-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.19225653, 50.74547785], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940470388-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.30582215, 52.23086142], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/94059586-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61561758, 51.13443054], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/94059594-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.27875392, 50.97700911], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/94059599-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53180241, 51.06956347], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940635545-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.94199433, 52.56203798], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940635545-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.94173464, 52.56220959], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/20562114-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.49519865, 52.5899965], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940922557-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.90153131, 51.87606052], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941198517-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.42840835, 51.88891966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941453716-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.14369641, 53.90816107], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157807291-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.21931596, 51.12091737], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/941808674-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.37046409, 53.60091525], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137197826-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.70954647, 52.53997724], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/137197826-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.70980304, 52.53980399], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/30164703-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.47023958, 51.55461197], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23241863-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.84277987, 50.98936294], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23117075-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.81523517, 50.85789357], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23117075-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.81498441, 50.85806492], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/943209441-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.98865628, 51.04744294], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/943565991-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.43158974, 54.80412931], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/35137205-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.64437319, 51.90868914], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/157328339-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.38220737, 51.35607879], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/944594681-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.36244996, 53.2812677], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/94471983-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31481107, 49.69862333], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/944960289-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.78915493, 50.62733416], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156673637-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0453504, 50.78163659], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156673637-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.04499206, 50.78158247], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25526912-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.26222996, 51.74125042], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/946206355-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5189841, 51.15709928], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/946206355-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51862229, 51.15704665], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24258096-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.76074101, 52.36757941], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/23583867-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15888988, 53.5551933], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/29389718-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.07918377, 54.28507949], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/24262656-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3661614, 52.28451548], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/946969736-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86863605, 54.7949419], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/947118608-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.17486583, 53.62408912], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28327356-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.37847884, 53.21974426], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/34105558-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12253175, 50.99875086], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948042829-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.47022782, 50.93029872], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948048726-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99066923, 50.57356243], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948170475-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.38961873, 52.0262195], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/94826451-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.60320178, 48.34851781], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/156960655-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.51412513, 51.2587818], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/948341123-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.38637907, 51.00188617], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/94840464-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.47565873, 54.0436014], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95031686-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.34131737, 49.07012596], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95031687-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.53550473, 49.16070437], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/951773852-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5296535, 52.9667609], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/43072656-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.85233193, 51.64934064], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/952346321-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03491437, 52.20294964], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95250413-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.71126488, 49.10165878], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/952594481-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70904035, 51.67649806], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/25306938-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.77647489, 53.69050277], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/22720647-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98437187, 53.7413977], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28008024-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.98879125, 53.76619789], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/267947573-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.89512042, 52.56407162], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/9532864-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.80022122, 49.84057152], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95346117-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70414669, 50.93028388], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95346134-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.52741695, 50.93874629], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95346141-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.71370638, 50.89751406], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/953757606-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.19514959, 52.07985028], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/953757608-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.25161325, 52.16939863], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/953854915-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.71626928, 53.3052489], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/28397771-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.93209301, 52.19323905], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95421165-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.52074042, 52.41863574], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/954305865-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88967582, 52.27738143], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/954305865-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.88939894, 52.27754166], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95434457-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61242486, 51.03581332], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95434457-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.61250415, 51.03604142], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95436853-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2160797, 52.5428256], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/955268864-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.25176107, 53.11463072], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/955268864-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.25185759, 53.11485684], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/957410924-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1449344, 52.85308471], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/1463924130-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65974265, 51.99974407], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95816210-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3815635, 48.48525129], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95829832-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.31269324, 48.37896198], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95832925-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.27541734, 48.44291754], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95835829-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15662773, 48.35527397], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95841598-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9920752, 48.3836792], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95841606-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.10026807, 48.44630636], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95841638-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.11561325, 48.4240488], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95860781-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.04194505, 48.31529735], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/95972388-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.31937281, 48.3205428], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96095389-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2136982, 48.99816683], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96109041-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.91686862, 49.13984721], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96109042-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87708245, 49.24216813], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96110277-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0272101, 49.25981047], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96118448-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.12768941, 48.97172817], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96119453-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4926011, 48.85784997], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96119483-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.63016657, 48.90038616], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96153941-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9894706, 54.0818552], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96238579-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.35582553, 48.25625405], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96241893-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15476398, 48.051791], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96268476-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.71555867, 48.02532533], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96308090-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.19255342, 48.41939988], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96323091-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.83231911, 48.19839145], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96494049-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.36537516, 48.45820562], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/96494052-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.61927924, 48.26062249], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/968286361-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6682071, 51.38455783], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97169050-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.32445113, 49.64001435], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97219846-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13397091, 53.47455906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97299909-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.62407865, 51.92725109], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97299911-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56943099, 51.99770322], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97299912-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.56153876, 52.12050778], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97337276-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.40264721, 53.81165192], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97337277-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.48337112, 53.6855962], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97375190-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.86505284, 48.08396163], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97387973-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83266975, 53.96032526], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97388157-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.12033325, 52.31517314], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97471162-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92049995, 47.87596871], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97505999-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40977672, 49.32189355], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97508176-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.16576083, 50.76448412], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97597296-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04691532, 49.98575474], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97634688-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72971239, 50.86323152], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97819213-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29583455, 51.15957197], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97822283-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33142809, 51.03681285], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97825259-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23620716, 48.92681663], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97825259-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23646032, 48.92665311], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97826922-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.14945525, 50.83473849], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97841543-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.99602115, 52.10592445], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97870164-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9715339, 52.1291033], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97877385-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.58898072, 51.06249779], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97877386-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.52666311, 51.1238969], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/979463596-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53059694, 51.40046739], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97949455-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.42059534, 51.76642509], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/97949456-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.42229547, 51.81348213], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/42874315-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01071848, 52.17745704], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98182881-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.13072602, 51.5599092], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98399164-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.53824701, 53.38640066], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98435507-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6559197, 51.60044505], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98446508-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.75676849, 51.38150708], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98492966-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04938621, 49.3447289], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98621233-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.11877275, 51.26213645], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98633217-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.05095127, 52.3820196], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98640208-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.03833315, 54.17967715], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98730498-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.17235809, 47.87196942], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/987551444-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.54611636, 51.74453394], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98784695-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.90063349, 49.8720612], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/988264915-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.25151495, 51.55020864], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/98998477-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53036432, 51.20435906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99021917-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04349809, 52.14660962], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99146059-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.39858296, 51.06114379], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99146261-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.10472494, 50.98919979], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99152847-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.86632353, 48.46877317], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99169191-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.82535925, 52.4864269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99175760-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.26215763, 50.99999224], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99183440-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21817115, 52.75143274], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/991965001-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.27786633, 51.22032422], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99350334-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.28537569, 49.89894523], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99399546-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.29963924, 48.23468269], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99417004-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.79231678, 52.92860725], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/99465198-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75128484, 49.83007966], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/995514528-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.24257704, 50.56746308], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/995977679-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51532943, 51.74749649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1426890483:1-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3512557, 54.9703338], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157733464:1-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8054833, 53.9764326], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/167905415:0-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.93390073, 52.65753419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1630910:1-60\",60.0,\"\",null,true,\"{\\\"coordinates\\\": [9.12487394, 52.5375601], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88698967:1-63\",63.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90076334, 49.28354848], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/126516306:0-63\",63.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9058009, 49.25081891], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/104853784:0-63\",63.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83227766, 49.31057948], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106976913:1-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.23622852, 49.34237009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/52346368:0-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.19383888, 49.33328045], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/164579311:0-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04343107, 49.2143847], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1050765124:1-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03711627, 49.17377955], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/134999103:1-65\",65.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88420152, 49.24866572], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33651343:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1722368, 49.09115739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40904320:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1795501, 48.80120419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40904320:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1490145, 48.76619579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39820973:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9137269, 48.51278819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40904314:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9543154, 48.54692409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/10642565:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8542629, 48.54721069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33973732:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8126203, 48.55633839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149119608:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7852576, 48.29802289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149119608:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.763643, 48.30353539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89190901:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8260696, 48.33154719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/129016804:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8606402, 47.63952079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89186824:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7916015, 47.64001909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/143655245:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7846158, 48.08621829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44104350:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5423465, 47.69721419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/127048230:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6575043, 47.63346039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88982893:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.893031, 47.58862569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/202830462:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.09956408, 47.6080501], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1134744700:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19195629, 47.61787406], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/353262277:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3378865, 47.57084049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/105019730:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3488686, 47.67026969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28302843:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3464231, 48.10810079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47450893:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4414494, 48.09278869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42049951:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4812735, 48.00987219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87202869:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5439463, 47.90017269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47077789:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5917904, 48.08697439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102864184:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67982903, 48.09473825], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/105019730:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.554294, 47.81206349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/79639085:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86463408, 47.7789271], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102743265:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86767661, 47.79500779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102864186:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.77869646, 47.9934462], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149237636:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1071878, 47.99658909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/103461991:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.30407865, 48.09944974], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/764550509:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.16032407, 47.66368938], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41416712:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8956476, 47.58087209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/97415560:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0281711, 47.73054869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45064621:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2869152, 47.74921179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28740524:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2133346, 47.84287409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/120071805:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2479873, 47.82417829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/120082374:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.21361727, 47.93883893], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41389395:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1230149, 48.02517829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/309596533:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.19453567, 47.99706665], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24046147:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8443118, 48.09014239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31133871:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8304459, 48.09714579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24046147:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7857129, 47.92694309], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1099315894:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.80121429, 47.65300104], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102614579:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7545041, 47.64765369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/200477682:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6402739, 47.76074819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/139073121:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5374893, 47.84816429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/139073121:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5884036, 47.81249499], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/57827273:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5749819, 47.74520359], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102625873:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5506439, 47.67211729], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102614586:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5544507, 47.75348119], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/102614586:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4784449, 47.70868239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1280153849:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.74006406, 48.54473733], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38848409:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.84449533, 48.58861378], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33191495:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86891371, 48.6147138], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41393665:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8074725, 48.35420659], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41393663:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.70918845, 48.30445319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/348325571:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6358629, 48.23628124], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95841613:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.011116, 48.35696669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/267326710:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0085067, 48.30831239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89535464:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1101701, 48.29908409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44308285:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.122651, 48.30693569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44288739:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1095926, 48.37085279], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27197745:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2795048, 48.23584279], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/94826452:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4788496, 48.25450899], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/134402972:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2590989, 48.46986499], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95823657:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3167417, 48.41518779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95829834:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.282812, 48.40023479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95823654:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3860247, 48.45769139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88955739:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.42943647, 48.54763558], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144441542:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.19284504, 48.62371789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44288739:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1297567, 48.41744439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95841601:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1379853, 48.45195069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44288742:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0631755, 48.38346429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157295931:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9446025, 48.42786399], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157295930:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9671436, 48.44227839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/375109688:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9934358, 48.45964669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46832819:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0265289, 48.82273709], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47387305:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.128397, 48.85148059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/54740027:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1276431, 48.83106009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/202277615:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1109425, 48.91244469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/151655973:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0714738, 48.88112589], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1103504021:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0549647, 48.98690859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35680004:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8213506, 48.83659449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31395040:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7528265, 48.68592569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26662032:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72528, 48.67391139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26319498:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7254642, 48.68313219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26662032:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5603545, 48.67622039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27590781:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5085292, 48.64251389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26403582:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.483997, 48.69080799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28434875:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42140141, 48.67531958], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26260047:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3955703, 48.65226539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25400387:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40366993, 48.70986336], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46723952:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2606186, 49.04441929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46723952:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2707186, 48.99958319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43001764:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2725853, 48.91631009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43292067:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17485058, 48.94867829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41258583:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1156983, 48.87405789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149427889:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1284114, 48.94876339], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/136397819:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1202189, 49.10994329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43367490:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8213647, 48.95633319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/245387836:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.84154766, 48.90351619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43367492:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9683921, 48.89898569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/140462599:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87167313, 48.62823353], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33378402:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9628212, 48.67210699], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33378402:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9352196, 48.67519959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23099053:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.94795772, 48.71521259], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144470958:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9814512, 48.72492419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/180412917:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1001194, 48.72157419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/139382284:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0771635, 48.85130659], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41460654:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.29346514, 48.86625287], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/48445617:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.33979007, 48.84306088], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149431491:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.343623, 48.75078699], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26969218:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3382234, 48.71574039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23921168:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.24005382, 48.54305385], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31731445:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.24555349, 48.51439985], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25597978:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21940192, 48.53299128], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30246215:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.254213, 48.57537839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30246216:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2720205, 48.58310049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/208716818:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1850659, 48.49251649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32151877:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.130525, 48.48272369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42733694:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9168358, 48.22508349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41838057:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87265282, 48.31010919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/201763972:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8588093, 48.30128769], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35149782:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0498512, 48.42599509], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27511134:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8723386, 48.61339379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/484253338:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8886494, 48.58520089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24502928:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8042489, 48.54242129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87772478:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7557703, 48.21943229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44829674:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6844393, 48.13153269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/124096629:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.550995, 48.30777009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/124096629:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5223338, 48.33608459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47077784:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4172498, 48.17086319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/70865590:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4543883, 48.48598389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40904325:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1951004, 48.81606409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/201101164:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5834017, 48.78703949], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38564242:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6474278, 48.87788389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40854142:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6970324, 49.11297149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32966637:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4233956, 48.96200439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33573299:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2284738, 49.04355049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/155275445:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30813349, 49.25709811], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/119109905:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4003795, 49.30678139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38698684:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49092791, 49.24519475], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40854142:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60550023, 49.16125503], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152592403:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67262247, 49.3067741], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46579164:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54749222, 49.36052595], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1222505686:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54890858, 49.4823567], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/153431838:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5357487, 49.45910549], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144987168:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.601918, 49.41969009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32140075:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7614245, 49.59729359], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/153089331:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57786759, 49.49781138], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24514023:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2471906, 49.39051279], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36835082:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3314121, 49.49042589], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/120598821:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3240545, 49.68022049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1737377:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.341025, 49.67567459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152546950:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4075488, 50.05640319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41235630:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4616009, 50.04805819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33263991:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4743155, 50.05661129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154738101:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4176781, 49.97429729], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24686689:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.37051886, 49.97180666], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/277836969:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5957992, 49.94912249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/122109912:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53088551, 50.04776041], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/194213346:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.50377076, 50.05870156], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1120289993:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49124069, 50.08536728], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148523405:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.74346025, 50.09910464], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148523403:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7496302, 49.94805049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149570738:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67823914, 49.94226024], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/153089327:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5623138, 49.69564949], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1501441501:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6019309, 49.63985229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1636736:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6091083, 49.61095409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149748571:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8992982, 49.72336629], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34338458:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.82555099, 49.9515014], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144059596:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8378293, 49.94047329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147964967:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9077023, 50.09284159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/273321492:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9627674, 50.05168069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/258120169:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.15138155, 49.86816013], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55824750:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1138836, 49.99652679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/58109932:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2193444, 49.95740209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157741656:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1709969, 49.85623829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144987164:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8527682, 49.38525179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/198707950:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.94523744, 49.40599464], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144987166:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9257462, 49.43753239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95974246:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.973103, 49.21908879], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1654096:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1161078, 49.25690319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/143575227:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07345063, 49.31230028], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46611144:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1199165, 49.32659489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/145002771:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1676839, 49.33384389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46611145:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3863422, 49.37342859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46832818:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8304821, 49.11978479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37578756:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2233171, 49.44482619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147702402:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92962421, 49.57336574], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37578771:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9275196, 49.80911299], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45336874:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.97262765, 49.81106607], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40796174:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1816356, 49.69820579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1092630105:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.14886271, 49.98968855], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159425728:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18772904, 49.98126471], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/93267745:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9521248, 50.05062219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/145424009:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6452584, 50.05351389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89093996:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.66906581, 49.97581471], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/93262379:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6391341, 49.94749079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/225817267:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8758475, 49.81817189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173319727:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8344443, 49.81336689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/145002789:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5012435, 49.67672389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/145002780:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4580157, 49.74469759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/145002789:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4881683, 49.73809489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/150888547:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4759479, 50.30850179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/142942647:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.61998823, 50.58049953], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146882901:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5954172, 50.40860499], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/193755130:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6407165, 50.46165019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1246989207:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6862017, 50.48276489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/142942649:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6687391, 50.50940689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146670559:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7486872, 50.53895219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/153699322:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.718643, 50.49679219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157375943:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4506999, 50.60861579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/302634136:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1086231, 50.93343089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35406352:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7838803, 50.98651809], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35406358:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7701515, 50.98100289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47297779:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7630132, 50.94558319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157399916:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7257276, 50.88145459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31859060:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7883534, 50.95148619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146882901:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7454019, 50.66129639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/59534800:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3315642, 51.05503559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148472714:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.92383834, 50.81234975], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89349492:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.95868675, 50.82363002], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/204101154:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8040878, 50.73710009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/141779637:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3403707, 50.70339699], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/392656838:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2064788, 50.59949329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157936223:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9981107, 50.15129029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148522376:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8083736, 50.16430789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148575522:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.772229, 50.19067019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148575521:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.78084843, 50.20824861], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154817334:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7927926, 50.33847749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154801959:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.98356254, 50.35297257], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/293996240:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0045252, 50.35938009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/131103523:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7861427, 50.54707219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/143396409:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7899512, 50.58936489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147800730:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7628767, 50.59476219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1245826066:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65359436, 50.58044936], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40330048:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5311043, 50.59562989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32865943:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7153305, 50.46259569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/13762864:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7420132, 50.29478069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/109330042:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6515067, 50.20221139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26169107:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2803509, 50.22906009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26169107:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2892877, 50.26766509], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/156264291:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2427403, 50.68986439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147960164:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3754647, 50.78634409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/345674979:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46464799, 50.60055787], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147962584:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.763643, 50.62999179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89085149:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7391981, 51.01572759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/128636188:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4795135, 50.85291389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/99175757:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2855848, 51.00106169], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/175906809:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9600068, 51.00974939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33362074:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96123866, 50.96073339], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1436420639:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95546992, 50.94826213], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1436420639:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94101457, 50.84916622], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33927377:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.09982381, 50.87128916], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152403661:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9237323, 50.71309349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152403677:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04561269, 50.76619471], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152403718:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04339954, 50.78505713], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88973763:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7388242, 50.65266289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88455826:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.724434, 50.75865029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92165131:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6662598, 50.92970889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159409438:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8248258, 51.01654349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/269363047:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5021508, 50.97974569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/99530199:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5791023, 50.99759259], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/197981057:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4542087, 51.05606909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30350388:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.096437, 51.07669309], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35236478:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05471598, 50.9278223], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28335178:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1073797, 50.81902189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25209869:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05854673, 50.8100566], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87322401:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3782184, 50.64439429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/511981569:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.543494, 50.76402519], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/48438784:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5902043, 50.73913489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/83945226:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6138236, 50.41791409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/56223440:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2758173, 50.59299919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/126881376:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2675038, 50.57774409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/216879732:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3018036, 50.53998669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/160485197:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.20965533, 50.51470106], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/160485207:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1562043, 50.55273079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42379868:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07472989, 50.5936492], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91765396:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31087161, 50.23282324], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451573937:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13520067, 50.17226369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451573937:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11449361, 50.12229326], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356940:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2201431, 50.20423819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27194359:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2889776, 50.22681939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/103925977:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5028992, 50.27460949], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/103925977:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5069407, 50.26255179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1249940499:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50017242, 50.34563788], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/207793422:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50808945, 50.32788959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37892343:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6613329, 50.38623759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147213220:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6763048, 50.35184749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88973764:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9075312, 50.55455629], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89570524:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0842469, 50.39856569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148586204:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1778634, 50.05233839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/48649298:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1147285, 50.04111239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/97441715:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1672134, 50.02636469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106976927:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9265474, 49.94208029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106337111:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81775664, 49.89119162], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/128461841:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81284943, 49.94195116], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106976910:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9964246, 49.82555869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/150142073:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0447491, 49.80498269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/119109833:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1751372, 49.18310569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/119109811:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1754078, 49.20517439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29490015:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8432996, 49.24157239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/73026125:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6205878, 49.31093359], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32088728:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6902839, 49.42710749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/373081085:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7529922, 49.47813549], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34910930:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3615931, 49.29093799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/99877758:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3890138, 49.29113959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/49709567:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1214345, 49.30984889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/52346368:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1613346, 49.32789249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89261162:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0834897, 49.46584719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/100190580:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0432806, 49.52937329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/104061007:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4294746, 49.78613159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/156253186:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3427876, 49.94271639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356943:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.083719, 50.09494459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1414635538:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07412805, 50.08537171], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356944:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.927746, 49.99941143], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88695051:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03975531, 50.02003252], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88692727:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88734166, 49.93742528], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89178695:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.51382122, 49.92577025], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88692727:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68083502, 49.89897469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/347257847:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79322069, 49.81966684], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/57728501:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8968981, 49.43083099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89261162:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9291528, 49.42660579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26219698:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9747865, 49.25347559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26327514:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9439119, 49.23840339], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27034700:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88916837, 49.23702455], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92087891:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7717176, 49.24940419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/310355047:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8518666, 49.24529409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/126516299:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.90614145, 49.25088882], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/195859544:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53193, 49.44411189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/163489947:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5992168, 49.45690069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/392616548:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6700873, 49.45942029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89614508:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6297284, 49.46728249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88061537:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.3452978, 50.19023739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88061851:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7003688, 50.29627979], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88061580:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7228717, 50.23055849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42498241:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4762141, 50.64813939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25860341:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8426439, 50.66857019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87611960:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7804663, 50.72377929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1149757246:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82090797, 50.93522889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25544191:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.83907606, 50.87434232], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35236478:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03969955, 50.94815558], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28871828:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02334787, 50.9989732], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27870591:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0164497, 51.02217569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/54138980:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0147293, 51.03585619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28871828:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00694691, 51.05004704], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/22762622:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9871551, 51.07919639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/116050396:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70232733, 51.00881586], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24756424:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7414415, 50.92689049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24266920:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.572737, 51.07860269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88372944:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.2410682, 50.98724999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/80130019:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21355183, 50.94318866], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23845017:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.190034, 50.89038939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34095535:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.2742078, 50.88393799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26793512:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4536807, 50.80288099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/332633027:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.38211499, 50.83439977], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/139541488:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.34237528, 50.83380932], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1119597559:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.32156037, 50.83580577], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/109451927:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.2740664, 50.72310509], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24507310:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.13734445, 50.80114697], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27041886:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.0763096, 50.84475449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31450986:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.1238064, 51.00882799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88714864:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.1733703, 51.05310269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88714862:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.1530956, 51.06776839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/18919089:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.438445, 51.18044249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/909778917:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4017351, 51.18752329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1314607280:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.37138165, 51.21261174], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/18962431:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.3898987, 51.19260099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/64887886:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.40367094, 51.24497201], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/110379579:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4375562, 51.23277829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1083979:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.3280895, 51.32099029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/22795441:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.3566171, 51.51157129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/215425513:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.303117, 51.84529959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34217056:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4448379, 51.74055319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/22710060:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.321894, 51.71725929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/19826181:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.1909801, 51.80721139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/108188242:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.67518649, 51.61001433], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24462476:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.64617508, 51.60714566], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/630224738:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66956852, 51.67625115], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1527973:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6246678, 51.64764989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/98233293:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5763624, 51.79207459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/215422379:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5821782, 51.71288679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60495998:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53209933, 51.75239419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60725329:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7651462, 51.66912939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25088919:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02072727, 51.55850012], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/71838998:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9254478, 51.54808269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/81354074:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9010718, 51.49579779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/81354082:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92561011, 51.49898639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25092903:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02235955, 51.52002169], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61733751:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03545635, 51.46614748], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28069351:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7742572, 51.41505129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/59167806:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7969398, 51.44361779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24479457:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8723073, 51.49423499], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60235425:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8825017, 51.55620099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/104110369:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8161095, 51.53055759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/201775654:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65058092, 51.5534493], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/112442159:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.58189225, 51.4803231], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/52945370:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.58489244, 51.43858953], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35328752:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6492471, 51.41570549], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35328756:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.73733377, 51.42009924], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/77179268:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5729236, 51.25492389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1132152733:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5045434, 51.11834716], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/284376936:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5814473, 51.11027011], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/90265338:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6689493, 51.17688039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61025940:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8012198, 51.09375749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25046847:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7945122, 51.31230129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25046847:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79230592, 51.32596228], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25046739:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8581954, 51.28012059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25046739:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8937706, 51.27091969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28360384:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8811966, 51.24532189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28360671:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.955706, 51.26994779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27261131:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0106409, 51.32513469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/118856113:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.028139, 51.20867579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27116831:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9761267, 51.17299459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42402473:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93602073, 51.14172135], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1651508:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1761961, 51.20694959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36771252:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1731614, 51.16741439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25495746:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2692895, 51.30080054], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1112723844:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.12315401, 51.29580325], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87268320:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1452814, 51.28374269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87335337:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.08926766, 51.27230065], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/74004305:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1019396, 51.36547919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1315945989:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.08756993, 51.35657336], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25315181:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09384565, 51.42282428], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25051812:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.06989865, 51.5079347], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/71503532:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04270208, 51.52816105], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42920726:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1095387, 51.55000929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25032322:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13786699, 51.5122503], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42921000:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11435, 51.50782859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32516198:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37164253, 51.5305069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26563733:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5304255, 51.52074249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/856752883:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.61536025, 51.40451309], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/208312152:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5477598, 51.36875679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1465119061:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3603333, 51.29786729], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/269388951:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6989542, 51.17806269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159404044:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6855297, 51.22108819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1301258523:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.68223831, 51.24897853], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28632123:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.68235968, 51.27402089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1498979300:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63658515, 51.30072427], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1361105822:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.85319339, 51.1551933], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1301258523:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81868462, 51.16894906], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/137893225:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94955898, 51.10054599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1511188294:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.91864706, 51.13404999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159688712:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0609761, 51.09061749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42799346:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.19212074, 51.18749272], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/842107924:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.032541, 51.32351489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/392633514:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.01190419, 51.4256254], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/141030672:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0037513, 51.44440339], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30226560:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0095182, 51.36458919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42802846:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98307457, 51.47016054], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42488871:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8588589, 51.55905449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42809339:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8048737, 51.46760969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/151045959:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7022513, 51.40157149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42809893:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.73766576, 51.51681541], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42825198:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70001828, 51.50046426], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42508059:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.690169, 51.57553529], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42508059:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.694581, 51.60664229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/123077083:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6706471, 51.78778709], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/241626232:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.79419599, 51.7256974], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28057922:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.994622, 51.66162989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39444718:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0883359, 51.75598349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42560073:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0504364, 51.83297189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26626238:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.125082, 51.85307659], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/507754436:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6694009, 51.97416779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29472850:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.48410422, 51.95583085], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42861707:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5969314, 51.91803319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42861707:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60679757, 51.89881193], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/119312277:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.38291002, 51.66666299], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29465099:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3640784, 51.78958419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106498954:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0714879, 51.63115549], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29464901:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3209521, 51.84117969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/310727850:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2219853, 51.92946979], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/115262453:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0847436, 52.19487099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/82453504:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.164627, 52.17647519], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/81290301:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3057059, 52.09980679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/579730570:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.145394, 52.46539669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1458741589:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25761338, 52.48450646], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37636698:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3245549, 52.38841849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146243805:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2066369, 52.35037909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/301573450:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3217746, 52.34464819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61971061:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41528899, 52.46974578], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/59639684:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5729684, 52.08043529], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/114319249:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9038906, 52.30313869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32133934:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.018945, 52.12312369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61828975:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9941214, 52.12120759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33548105:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.11079622, 52.24260915], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/913197048:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1085322, 52.30265449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/21030812:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0195704, 52.25259479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/171616257:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9710741, 52.36483969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/318507992:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98443102, 52.45730939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46351024:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.7641898, 52.7500613], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107896607:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1715537, 52.6596937], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107896607:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1844498, 52.6663569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/50643391:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.113634, 52.985886], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/50643391:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.10965629, 52.96790036], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60801201:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0312479, 52.9746154], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60363858:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8201081, 52.8378622], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60798289:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5812692, 52.9681012], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/50563239:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.5678553, 52.726493], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/49339220:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.26804608, 52.65579392], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1458741589:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2127014, 52.57888049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42866995:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9952067, 52.09762949], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1295258506:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6233333, 54.0], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36530558:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.807658, 53.668196], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36355917:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.71266, 53.586175], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1295258506:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17451632, 53.77214745], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36956072:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.47400835, 53.3726079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159765436:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4478081, 53.4627651], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36523048:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14319175, 53.44465525], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36956064:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2858687, 53.34559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61910378:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3507979, 53.1040501], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37448390:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4068551, 53.1120501], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37448373:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.425003, 53.1734609], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34835278:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.407538, 53.2885572], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37448365:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.434073, 53.207866], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36956065:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.4867302, 53.2604674], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23783918:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9267883, 53.3635269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30031552:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.050634, 53.154328], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60500066:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1339732, 53.1337745], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30894917:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1723984, 53.088866], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60991211:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2485496, 53.1099265], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24493850:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4570358, 53.2793007], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/311402758:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33891045, 53.26183625], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/366023021:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.22340685, 53.2949886], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34480877:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4552736, 53.5064926], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34480877:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.450117, 53.417591], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31663087:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.364565, 53.398967], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24496536:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4462662, 53.3393197], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23776892:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5461945, 53.3229525], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30535496:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.48586, 53.5182619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/251144151:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.75237259, 53.47079237], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44717354:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5775733, 53.1475557], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/5429502:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57775125, 53.1818111], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24496345:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5225102, 53.175997], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/44717354:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6189522, 53.0958089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24493850:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6642238, 53.1092271], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30152226:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.65801821, 53.13669109], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28200723:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7044377, 53.1560611], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/365145266:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7185441, 53.1850959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/286668371:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8225168, 53.0953953], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/286556432:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87069843, 53.06272491], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/291307298:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.89613141, 53.05937231], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/288499170:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.86470163, 53.10322631], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/110956246:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9708023, 53.134218], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25911432:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9193079, 53.4086065], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39402102:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8571103, 53.7771426], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89413641:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1146525, 53.5770326], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1072574873:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.146875, 53.6749252], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25331187:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1424969, 53.5840181], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/59295325:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2404151, 53.8974849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25331837:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7013145, 53.743434], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25329968:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6485251, 53.5671172], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25329972:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6570011, 53.6043173], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25329972:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6884681, 53.6395077], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88860388:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7381949, 54.3326301], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/5451101:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6904482, 54.8286639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87545682:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04164394, 54.08681683], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/64952006:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0806535, 54.2449423], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/64952002:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1582954, 54.2502362], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/907820347:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1473268, 54.2646205], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55015411:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3398471, 54.0931786], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/977669525:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7148801, 54.3412497], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/917438771:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7389991, 54.325011], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28963626:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9164193, 54.3517512], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32905466:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.620284, 54.418056], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/87952814:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.427085, 54.6772894], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1467054569:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.43191685, 54.80432143], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/66208021:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2039677, 54.34063765], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30901414:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1066675, 54.1166208], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89205591:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2978877, 53.7427172], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/164112588:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1891496, 53.6449646], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/8094153:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9512817, 53.5607028], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/22746116:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9263491, 53.6049435], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/86042599:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06076595, 53.6875987], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27270881:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.03600776, 53.80336483], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31418095:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.00886776, 53.77666815], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27270881:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0055659, 53.8254998], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55015413:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4531265, 53.9460581], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29342679:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4790343, 53.9149862], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29342379:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5622229, 53.8335612], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29344421:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4433285, 53.6205295], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24502478:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.54967697, 53.56298753], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45665716:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6384276, 53.7676288], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/461759775:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.64977008, 53.77927952], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25306541:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.72106421, 53.74729176], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/129175366:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86226871, 53.5173952], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/129175366:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86161141, 53.49270295], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/163826831:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.797106, 53.328849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/733670614:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7656224, 53.4251892], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/164248475:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7503205, 53.3929559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/734243770:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4500921, 53.4809982], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/734243774:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4037657, 53.418709], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/210821030:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4420777, 53.2403497], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35604167:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6484032, 53.0838497], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/435832412:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1861118, 53.1427757], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28426748:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.03725389, 53.4333009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23568031:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9920503, 53.51686915], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/568548214:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1981492, 53.5028957], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32300378:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1824183, 53.474024], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26490525:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1064199, 53.4042318], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26490525:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2155937, 53.3393983], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38532403:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.487415, 53.20887], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28329462:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3979855, 53.2052015], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28701511:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.283477, 53.2880454], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28264855:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.325641, 52.845958], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147022257:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0365435, 53.0333367], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28214205:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.152773, 52.664877], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/132076989:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1943394, 52.685976], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37048200:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4770151, 52.14042659], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/127409267:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3498168, 52.12412719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30665719:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1816175, 52.31640159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/105693871:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.202211, 52.22722899], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32260773:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0067056, 52.17058719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28726095:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9362381, 52.23952279], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28726095:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0099368, 52.24783749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29215132:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9229401, 52.36429939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24269734:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9940194, 52.40026719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23704620:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06647, 52.32638399], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/245941516:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.15844279, 52.32773173], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30663681:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.067371, 52.48001999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/161362665:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0483983, 52.45327909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25739103:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6646477, 52.38889099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/10219565:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6832186, 52.39872815], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24393216:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.65283163, 52.3557757], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40893874:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7160268, 52.37262109], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24393578:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8613245, 52.32643099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33335723:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8935392, 52.33122079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23544443:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7379744, 52.25966049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23599343:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6294303, 52.28774739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37201326:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.62703535, 52.72920447], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38097806:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.717038, 53.061102], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38096202:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.5820217, 53.0019217], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38182010:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.120357, 53.0453679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38182011:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0733209, 53.030802], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31814128:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.13456869, 52.82371216], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28049190:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.17831187, 52.85703927], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31955437:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2101102, 52.8897093], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33301382:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20591265, 52.926649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28049190:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2527627, 52.6778537], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39357151:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2267979, 52.6825849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/241757402:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9633799, 53.057479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/377972295:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.959333, 53.04699185], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/291307299:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8207753, 53.0513273], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/76563060:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.24876615, 52.7299382], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32336390:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40194445, 52.49817362], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/157470506:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2274508, 52.49636209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/207402791:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4426295, 52.35959399], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39229425:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21279155, 52.17856132], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26492416:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5525703, 52.09937019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32056198:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7399125, 52.23151929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/118449841:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7824809, 52.15330009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/15978505:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9898347, 52.31549709], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23135602:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8426766, 52.26942619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32055944:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7985263, 52.24820159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/370082911:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.928773, 52.47835399], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1686303:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.12487772, 52.53736948], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35973307:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2200168, 51.72173639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42660443:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3230334, 51.63034359], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25943538:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9501368, 51.77673149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/158253578:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79710225, 51.7485861], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24605722:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8487524, 51.98679629], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29987427:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6600103, 51.85849899], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39212590:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5619865, 51.90914789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32056508:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4412091, 52.00359719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1107355963:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33440431, 52.07142074], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38935378:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4210273, 51.92840999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26408717:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3514528, 51.80272689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27523489:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3173224, 51.60541319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42827936:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7034793, 51.71557149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1248677039:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7557604, 51.72540679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/158253538:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70967168, 51.69973172], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42797585:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5639228, 51.42111279], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27523489:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3203196, 51.58154369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/98998926:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.4164445, 51.33437979], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/84971286:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.2757264, 51.13685859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42676773:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7980275, 51.50650059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1271390896:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8873613, 51.48418362], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42672711:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9444994, 51.49970869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35111160:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9229024, 51.49347239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42669920:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1872244, 51.51359679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/158200036:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3777937, 51.13506749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/291698093:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4937172, 51.24515899], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/142973228:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7303075, 51.18367319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60922724:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.86852526, 51.53749769], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159682116:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8777855, 51.56702249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/926834775:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8628722, 51.56772579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159382877:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.507225, 51.36812429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/113929469:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4116477, 51.51401289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/169123699:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3501741, 51.63458619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28815696:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3679906, 52.05261989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/10219308:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.41001026, 52.03379556], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61649946:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8682922, 51.79689839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106276262:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8342434, 51.79152889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/926834775:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.847739, 51.58567589], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28249307:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9136234, 51.64140199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40713914:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1872897, 51.75872329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28195848:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9875607, 51.85705509], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/211116692:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1030048, 52.02769379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106276932:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0741814, 51.90524019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91017453:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.3205613, 52.04708049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30269860:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4652002, 52.01714099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/261259382:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4097561, 51.94914329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45194526:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4599745, 51.61226109], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/172243212:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6216617, 51.33616059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/461139459:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.77690357, 51.27370898], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/4049860:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.59415969, 51.72453954], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30269860:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5148672, 52.03382509], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/69781565:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7356992, 51.87431661], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/151525558:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02034975, 51.77868167], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/151525562:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.814601, 51.77901719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154770760:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5234694, 51.92582419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174919702:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51601574, 51.7534534], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1488894677:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.10375536, 51.16552773], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173541389:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6234977, 51.26890379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/144832053:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6461562, 51.12113649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/153248585:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7143898, 51.28022439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173660735:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81886305, 51.50551469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55427036:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8649722, 51.37003039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173637583:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0125749, 51.41529839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/715191862:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0812097, 51.45246959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/172678305:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9509827, 51.31143379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174415126:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9715022, 51.29152129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/303585013:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9704038, 51.26960885], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174415146:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.99164805, 51.2423909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174415178:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0367098, 51.18191479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34583627:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.21899935, 51.13731317], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173777051:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.29165721, 51.16910878], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173777053:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2733486, 51.16423059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173774290:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.23074504, 51.31796794], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/193475597:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.27002785, 51.28994534], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33917875:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.54289576, 51.15164715], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/52029152:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.7879607, 51.38084059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173179209:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4021679, 51.41551689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154513915:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2766545, 51.54089889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174138883:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2522548, 51.56376699], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174138887:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3153228, 51.60632649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35174606:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3184814, 51.65037769], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35174606:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3828294, 51.72051889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40152416:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4161402, 51.66345579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/996358507:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6112772, 51.78769559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/965726130:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5677706, 51.87039229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174960185:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5482832, 51.86629079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174994637:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6115787, 51.88418209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174994160:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.7312174, 51.89431409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174994635:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6851927, 51.89779429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174960126:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.408387, 51.88968359], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174934955:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3780292, 51.83867199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/49803909:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3529445, 51.84065229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174924852:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7659641, 51.80854539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174924844:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7905569, 51.80193879], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154770818:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7880181, 51.93577159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/114852671:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8495691, 51.94581869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35031881:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8022941, 52.17536849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28092081:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8146906, 52.28875849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40424333:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7361277, 52.22314479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27178131:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6558383, 52.29332439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28111429:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8576129, 52.55151389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28091619:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9398361, 52.35721909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/54035107:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5727438, 52.33032119], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27171723:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5466459, 52.48505669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27543390:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.37266793, 52.53253099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27171723:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5139735, 52.46383739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28777004:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3304207, 52.45142219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/79369851:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.615872, 52.7420729], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28086765:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2159461, 52.58885869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/202617272:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9099043, 52.58397229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28535759:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3726429, 52.53840069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30277322:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.588157, 52.17422199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33817863:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6107839, 52.18137999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35069650:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5572849, 52.16479189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35076204:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.45221828, 52.15066398], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41112849:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3773614, 52.30140039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/100186702:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2221123, 52.30624999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/100185538:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2400964, 52.25755559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/636824428:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.097007, 52.18125959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/372689160:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1599498, 52.22493679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31132842:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.226836, 52.49906689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/5164007:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03950815, 52.19891874], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/199738773:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9814209, 52.13912139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/105618117:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8897286, 52.31352299], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40120179:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7549468, 52.12093839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28196554:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5997723, 52.12274039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/230616134:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5104825, 52.18897059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36904980:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6078026, 52.29498349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24268359:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5705116, 52.36866929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24258870:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6785943, 52.37631479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25724249:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7415746, 52.46573579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28265546:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5062096, 52.9469151], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149782102:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5347752, 53.0107397], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39594774:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5317822, 53.0602123], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55457582:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.4999855, 53.4251989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89195352:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5070512, 53.5146816], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1243579503:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.55088426, 53.2464221], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106827819:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4660354, 53.2861982], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106827800:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4257041, 53.3050502], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/220105441:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1000402, 53.514681], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/165993177:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.142962, 53.7171423], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27586672:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3816401, 53.6717202], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88798641:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4753701, 53.8789087], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/89195344:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5170701, 53.5894848], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37807884:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5225094, 53.6762412], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1431182708:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75512335, 53.92982928], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/73078626:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6299108, 54.0995986], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33653691:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5620868, 54.287098], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35217799:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.08687128, 54.05668953], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29083213:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1733461, 54.0547852], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39608990:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4370259, 54.219559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39604979:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.263498, 54.1264579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32699366:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.290236, 54.06623], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40358464:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3783078, 53.7128915], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39518138:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3591232, 53.721685], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/234445825:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.154741, 53.8100573], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29388806:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0450215, 53.8485179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32340551:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.977469, 53.871003], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/351006225:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.07745447, 53.94199721], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/163628893:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.70299503, 53.4082501], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55504702:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7696865, 53.0913323], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1086324799:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1281891, 53.233828], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43719996:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2727104, 53.1533118], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/93418609:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2971103, 53.50232], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/177916596:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.93867803, 53.3562705], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/78418964:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7616144, 53.7600925], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31031062:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0320311, 53.8491467], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31185686:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5024526, 54.3872641], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39685515:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6705136, 54.0927053], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28920267:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7315342, 54.1011573], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/78418964:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0748603, 53.7001366], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/78418963:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0687424, 53.6295202], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39466361:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.960548, 53.5252649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39466362:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9721225, 53.4749483], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/226401723:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.4730264, 52.35793529], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/226408617:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.1048764, 52.37860729], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1052067175:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.23849334, 52.69359232], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88176131:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.1765392, 53.0414097], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1211259166:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9697212, 53.0264433], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88283924:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7753445, 52.890639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1141652:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.84418465, 52.92638365], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23499551:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5486536, 52.6872161], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43165574:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5105783, 52.63436299], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23499599:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4303423, 52.7844611], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/99183066:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2105343, 52.6803478], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23032594:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1747764, 52.764986], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/687309310:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2494898, 52.55193239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40806028:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.13301718, 52.3407577], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34848215:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0175592, 52.36911329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/311890897:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0440894, 52.38306239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26332254:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.029139, 52.36338689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26507031:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0272528, 52.34418689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23598308:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5460977, 52.11301799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32882491:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4452909, 52.33120199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46604309:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.48253795, 52.45236264], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/9356730:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5844317, 52.44407079], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/84723151:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.538435, 52.34124769], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/202527435:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.60065925, 52.32992724], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/77946473:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7339739, 52.50816579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23577275:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.8189922, 52.34320479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/242485064:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.91635148, 52.35972023], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23483383:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9131155, 52.27687389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23034083:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.9528795, 51.59179059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/155775191:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.8468894, 51.62233369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/749218625:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4394032, 51.60089749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/50761715:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.117988, 52.00964669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/461202186:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0289723, 51.77976259], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33040931:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0404161, 51.5875673], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35770215:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2023122, 51.70450909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/158419589:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.112611, 51.33713419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/158419600:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0731377, 51.58043639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173764854:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9129988, 51.55545989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40155282:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.2735, 51.29225289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/351433:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3308685, 51.20687074], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37953838:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5837495, 51.09172599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/154513959:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5307345, 51.23990159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/16489922:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6101798, 51.25114029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/158419595:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.46095167, 51.28786706], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45492978:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.453047, 51.26749159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25093555:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.915036, 51.15018199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60417690:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.2171186, 51.09068319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1008866386:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.3014087, 51.52009769], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1108625512:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.28077887, 51.54130386], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/200348051:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.26905853, 51.55969756], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/167972369:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0843573, 51.57346002], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1068670445:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.99985226, 51.64023185], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149736163:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.1016811, 51.64288519], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174744770:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.24489671, 51.7372953], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174097045:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.45781159, 51.73638133], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/201293633:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.38434522, 51.74631954], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/172815523:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.654483, 51.48959289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/111415457:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.9197869, 51.17335069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/142267187:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.8709389, 51.28775429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/219563259:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.9758458, 51.08845939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/941906:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.5651213, 51.07958679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60417684:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [14.1912378, 51.07752799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37917763:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.961592, 51.04156199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/360562696:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7644673, 50.90112029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23555453:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7143287, 51.01040379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38059239:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.7347877, 51.00892159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149397716:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.67641176, 51.01507946], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23555453:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6963731, 51.00602789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/821999770:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6366028, 51.0632163], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/16240364:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6671096, 51.03493679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/20930769:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5976852, 51.07633859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173590653:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0958558, 50.74538569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/123070545:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0956893, 50.84221849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/16303386:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9196055, 50.79899579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/333935145:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9242219, 50.87099059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1082462241:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.95999948, 50.85740564], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/4705640:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0087623, 50.95793219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173839171:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.993807, 50.94816989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173803444:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9744917, 50.95024859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/659293875:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.26408612, 51.07402414], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1493044414:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4509835, 50.68051209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173086085:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5688797, 50.68507159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/175459837:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5671042, 50.72299489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/173087287:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.52473723, 50.77023064], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/175308269:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.7691992, 50.80158399], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/843687039:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.7045489, 50.68734469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/162003389:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1772749, 50.44829539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42678628:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9486816, 50.23712289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43979254:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0711058, 50.23353689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1241983642:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81065238, 50.18344033], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1241945684:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.67328995, 50.19593713], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/58869088:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6813735, 50.40874239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/116655383:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7650739, 50.58661149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29481725:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3631856, 51.00950929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/49939363:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.41078196, 50.94019867], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/12966508:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5571827, 50.89311619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/148217412:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5419646, 50.89580229], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/174985162:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.51021161, 50.88622103], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/12966508:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5698601, 50.91619639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/59458101:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.580197, 50.96405599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/119502630:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.521081, 50.81352629], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/118370711:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.52947868, 50.65655407], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/53772558:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3979679, 50.63033429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26602670:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3036368, 50.66971419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26602670:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1247198, 50.66713409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/348372420:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11556757, 50.89902941], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/353915699:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08490917, 50.88660867], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24450136:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.29040592, 50.94317286], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30972083:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0924638, 50.97991349], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/172459545:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11010091, 51.01623445], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34135311:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9715295, 51.05409449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34135311:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.99383925, 51.0512225], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/49515818:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.04391731, 51.01306259], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39926435:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9986449, 50.90949579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29488426:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9123997, 50.93593109], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/304759035:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.53388715, 51.01732104], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/168207716:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5817353, 50.91711489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/55641285:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2688545, 50.16571719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/126999127:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3071814, 50.30928114], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/126999926:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3195581, 50.31464559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37213788:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1917186, 50.26360169], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/162914636:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2517154, 50.51568909], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/162914636:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.253088, 50.50551199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/210862326:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5620441, 50.16615749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106888344:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5501962, 49.91067579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/93355571:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5195282, 49.93928929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106888344:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5478464, 49.95640558], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31763738:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5786512, 49.80250959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29504073:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08259387, 49.70187573], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28161510:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12262797, 49.69551969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30170055:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.91084748, 49.93327731], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/85929852:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.83586047, 49.92790366], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33368085:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8110042, 50.10252479], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/74766006:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7196257, 49.96920099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38913394:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8053608, 49.75158959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47799544:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9651958, 49.77469089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/132918615:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.96354366, 49.81075331], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30263396:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03811416, 49.70163387], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47799547:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0234583, 49.69333566], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37743595:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0023184, 49.55817099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92053733:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6573998, 49.26939559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95031691:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5351146, 49.18979419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25449375:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9979157, 49.33814759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/138897461:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0372639, 49.25645599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/49809951:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0863306, 49.39711769], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/46672267:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0963301, 49.44796539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45189131:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2794847, 49.49439209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24727894:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2298177, 49.36826939], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/226554366:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.32695292, 49.39340805], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28999206:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1083315, 49.14040089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28999257:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0904705, 49.25885969], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/51231253:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11496266, 49.35463949], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30116349:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9624955, 49.52383489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28986305:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8183994, 49.45852369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29374668:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6856641, 49.60678409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/117128357:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7568391, 49.93419139], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39167747:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0059358, 50.08068132], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/395060:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2188914, 49.88650179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1412759580:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.09831939, 49.73838228], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31264991:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9468899, 49.70873029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1246163906:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.28302118, 49.53067351], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29346762:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5129646, 49.37426549], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39817026:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5122431, 49.32541599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92789022:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.659297, 48.88571249], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29418954:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3672373, 48.90421009], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60121642:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5144267, 48.86924659], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/78088427:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6739011, 48.72504599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92659070:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.5420191, 48.22535239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92741435:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4548624, 48.25604189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/77690265:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2905865, 48.43805409], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/65168194:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1549313, 48.58566564], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30504561:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.8160747, 48.42593889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/73500874:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.69711916, 48.78088444], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/232929310:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.7374131, 48.85101789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39198697:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.73608907, 48.80025641], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29420751:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9187346, 48.85825309], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1501162985:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.06404717, 48.70703348], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29420751:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1286011, 48.97545159], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/349491404:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.14986455, 49.01247401], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47215551:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6241447, 48.947166], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30070820:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5204008, 48.75367399], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30029120:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.547919, 48.77028989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30029969:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5842795, 48.73763029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30031051:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3936236, 48.70834839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30137077:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4311522, 48.80223869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30137077:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3604595, 48.78718069], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28809927:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2587409, 48.68880959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27704693:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1440061, 48.74663669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30072861:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9450861, 49.03860019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/194167805:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.73173849, 49.09828082], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1074227937:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7200093, 48.77539469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39538933:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5135773, 48.83700049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47895576:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7782785, 48.69931239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34641889:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8504842, 48.63580259], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25013154:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8174904, 48.68907519], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/74679815:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.0363806, 48.74002859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/52252200:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8825231, 48.47068869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/52833989:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9279944, 48.44797099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/53024982:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.889773, 48.40550089], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/59853629:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8508569, 48.55622849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/75295753:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7072936, 48.57090239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/90149417:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6659249, 48.62081419], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88053192:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.6390201, 48.36875319], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33543521:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8268507, 48.21623059], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/134770798:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9525985, 48.32279859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/53308212:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9601942, 48.36672339], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24708453:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08943145, 48.14602709], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1075342507:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1844712, 48.18823739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24719189:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3082277, 48.22713859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/51362481:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2286439, 48.22106879], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92897360:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2324038, 48.33719759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39188809:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1962308, 48.27931439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30581502:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.52939801, 48.50728075], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24887217:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3934347, 48.26268739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29995656:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4152557, 48.17837779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/908490384:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4013225, 48.13904149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28881824:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5696507, 48.19848929], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35045952:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6399678, 48.20601919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43400090:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4918562, 47.92070609], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45033704:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.433277, 47.7456886], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38772686:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.4959691, 47.77181789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39365103:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1957329, 47.82988569], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39365101:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.2138187, 47.88143269], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/51275703:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8475241, 48.04329389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/47618898:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7602764, 48.10422169], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/51275703:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.7855003, 48.02214029], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/120064577:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.5911265, 47.82467219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/115395881:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [10.8727831, 47.79388639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35816534:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.1258478, 47.54855259], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/58796957:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [11.805261, 48.08703049], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24158398:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0418363, 48.11980559], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/83537260:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13019376, 47.91318669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35028020:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0975849, 47.92884469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/83539369:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.194406, 47.80333489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/93767435:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1130394, 47.83388719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35773027:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1497043, 47.85272619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92701107:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.4553768, 47.79743639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/90783153:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.3263973, 47.81121989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/56694941:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.6309372, 47.95756519], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30023079:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.946406, 47.87359989], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30023079:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9239473, 47.88522039], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/96323089:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.811583, 48.18232859], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/115568575:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.890877, 48.21773759], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/78441557:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9879069, 48.82844609], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/78088431:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.8250505, 48.77179199], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/99172510:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9791042, 49.00430281], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/99075463:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9540307, 49.03478369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61981613:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.3521829, 48.86917359], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/73306295:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.1129935, 48.64799719], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24976295:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4180476, 48.72682459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42336165:1-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.549615, 48.72218679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/112559497:0-110\",110.0,\"\",null,true,\"{\\\"coordinates\\\": [13.4965191, 48.61005289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3742235:1-150\",150.0,\"\",null,true,\"{\\\"coordinates\\\": [12.14101355, 54.18059299], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/218247012:0-155\",155.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4846323, 53.6909435], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3952640:1-155\",155.0,\"\",null,true,\"{\\\"coordinates\\\": [8.178985, 53.824291], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3952637:0-155\",155.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17482508, 53.77234534], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3952637:1-155\",155.0,\"\",null,true,\"{\\\"coordinates\\\": [7.29805738, 53.63713767], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/289298880:1-155\",155.0,\"\",null,true,\"{\\\"coordinates\\\": [7.243828, 53.35746208], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40692628:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1001077, 48.70706109], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/156350633:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9101244, 48.50143844], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/50306784:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03928758, 47.55910343], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/286319128:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.8014593, 47.65283615], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3945260:k:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1171391, 48.89709957], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/208145485:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20510998, 49.0421718], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/189574880:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20666854, 49.02978283], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43667462:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0471014, 48.89183699], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26186272:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31496295, 49.04176019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/373086441:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.30839144, 49.25693674], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/200409360:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7530299, 49.30962609], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/145129280:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6894493, 49.33602339], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/18799873:b:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6286686, 49.33322944], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/18799873:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49118519, 49.24503296], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/153089325:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54700764, 49.44024608], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152924506:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.3924707, 49.56774289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152924515:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.29495984, 49.52430329], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/169244947:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.531147, 50.04759858], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146086014:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67946033, 49.97394835], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3945260:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1525225, 49.14353231], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/143901743:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.07373867, 49.31249345], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3866868:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.14911834, 49.98952304], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3866868:b:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1969806, 50.02891062], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/48011220:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.18798449, 49.98109911], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/93258454:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.57041486, 49.82717702], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29287463:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.96153212, 50.9609293], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/159712911:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95653642, 50.88812083], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/137885048:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.94130726, 50.84936219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/207579638:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1001173, 50.87148473], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152403697:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0459053, 50.76639041], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/152403718:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.04369226, 50.78525285], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35236478:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05500542, 50.92802048], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/207800275:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09569547, 50.58232411], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/745683855:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31113826, 50.23266425], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149815387:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50043907, 50.34547846], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356944:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9280294, 49.99960995], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/454768473:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.04003929, 50.02023077], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/88692727:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.88762454, 49.9376239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451573938:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.4969982, 49.89534449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1072230175:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.75183172, 49.83996681], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91655773:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.56745469, 49.80031571], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91655761:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.57724345, 49.76964599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/104359892:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.81377307, 49.72475975], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/131956210:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79703725, 49.33442239], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/908175885:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01297385, 50.61761877], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/630686746:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03052402, 50.75145614], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1149757246:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82118038, 50.93507111], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34897791:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.89981596, 50.84384163], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/632166208:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.91655102, 50.84341486], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35236478:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03998905, 50.9483538], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28595143:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.98894617, 51.04764129], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28871828:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00723689, 51.05024534], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/54071687:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.96291436, 51.05087051], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24686695:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8541511, 51.02386209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35164077:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62150358, 51.05447205], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/111356113:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66491378, 50.98828338], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33382745:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.69284713, 50.97505198], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24462323:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6291033, 51.62567685], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/108188242:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.67547851, 51.61021345], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175828:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.64645218, 51.60698833], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175828:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66168688, 51.59846948], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/906381479:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66984597, 51.67609377], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60495998:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.53237774, 51.75223714], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25788425:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.85746128, 51.67909639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42920885:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02266974, 51.62543438], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25090058:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.00196356, 51.60464048], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25088919:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.02102047, 51.55869838], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/70807808:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.99614132, 51.51404261], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/105146903:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.78809136, 51.53356553], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175372:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7048717, 51.55919428], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/201775656:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65087248, 51.55364848], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24532884:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.585183, 51.43878887], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/92877623:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7035127, 51.37052449], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24479976:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70800904, 51.36123796], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/77179258:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.51908188, 51.32394611], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27092940:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.8797647, 51.18915739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/27044875:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93631097, 51.14191983], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/120390365:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.21600019, 51.22100754], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38243743:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13599229, 51.41709823], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/68018969:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.16754529, 51.42174964], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106498910:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14062009, 51.55708252], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42920999:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13814179, 51.5120918], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/68677653:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31334732, 51.44649635], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/68677653:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25269151, 51.40445678], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32672606:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.1890594, 51.37620589], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32672606:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.42756645, 51.42881169], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1109600:a:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.62748269, 51.55232718], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/115611453:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59768248, 51.347318], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1517828083:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6825324, 51.24917514], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28632123:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.68265392, 51.2742175], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/109563300:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45653369, 51.65996201], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60541934:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.40322144, 51.64435756], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/109083561:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.36765611, 51.62877255], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/66676627:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3437134, 51.61310499], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29472851:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3719734, 52.19769579], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/114377991:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.8807455, 52.26568799], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/136269731:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [7.01063534, 52.17722925], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/178708511:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.402967, 53.23668058], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43687994:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.51881909, 53.20261619], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23951301:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.8726099, 53.1849108], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3889744:b:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.9968298, 54.3134086], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/943999:b:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.20429471, 54.34082773], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3943779:b:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.03632984, 53.80355536], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3943779:c:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.16649161, 53.83401373], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45737389:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.4596775, 53.8646575], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30018713:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.35713549, 52.17604951], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/29252733:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [10.1846439, 52.30526549], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/123105296:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.88763516, 52.49455801], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/128056566:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [9.32055621, 52.35109019], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24605510:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6807188, 51.99684189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/14514411:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62905602, 51.99355913], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3937928:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.70238796, 51.73634839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3937928:c:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [8.73780638, 51.70033899], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/971780154:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.72738936, 52.56882076], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1084398252:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.76854819, 52.50481428], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/13073144:c:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.63726571, 52.26881373], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/13073144:a:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.56329824, 52.12399217], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/259468196:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.88107943, 53.08326849], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/901264741:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.67714, 54.8172808], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1205463623:b:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.93619911, 54.7583177], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/14543718:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [14.0307483, 54.7830701], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34942575:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5334559, 52.61919433], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/617568395:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.51468766, 52.61931968], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/257482750:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.49508164, 52.58977418], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32950166:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.46855475, 52.63249055], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/8017483:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.21086162, 52.6805298], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/34942575:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6943539, 52.56038756], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33623575:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.56535948, 51.07854345], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/222638710:a:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.47317314, 50.60092148], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/117136818:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.5993987, 49.39445336], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30859575:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.3045349, 47.65462729], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41642831:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [11.33892668, 47.6303965], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91084404:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.8651391, 48.32958149], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/125686889:0-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9964, 48.29399889], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1293441401:a:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.06386696, 48.2943462], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91086218:1-220\",220.0,\"\",null,true,\"{\\\"coordinates\\\": [13.0558206, 48.27118007], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/272103:c:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1321815, 48.74781709], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/272103:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1164301, 48.73647689], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3916522:e:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.87368242, 47.60099225], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26660205:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9953862, 47.57836749], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/50319847:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.03936828, 47.55933081], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42472171:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5305556, 47.91484819], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42387453:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62762616, 48.05668046], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28156584:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34928219, 48.6089677], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95860782:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.0546761, 48.31118919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/108526453:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.06861753, 48.27538594], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1458682790:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.2343267, 48.43494744], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28434872:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.42168713, 48.67551189], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/28434869:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.40395578, 48.71005572], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/17673603:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.39188494, 48.71912294], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1104914078:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.20695546, 49.02997567], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/17673603:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3025725, 48.88318119], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43292055:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.23654857, 48.92687945], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3697399:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0757491, 48.94575389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3697399:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.086681, 48.95838741], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43201818:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.81325295, 48.94276182], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/143855350:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.87195647, 48.62842725], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/143854945:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.91863551, 48.66123186], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41460654:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.29375146, 48.86644551], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23382106:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.34007643, 48.8432534], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/23921168:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.2403381, 48.54324664], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/31651493:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.21968605, 48.53318412], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1336578347:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.7167937, 48.91548869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1638848:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27450314, 49.0302844], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41426389:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.31504718, 49.04198722], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1638848:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.27580834, 49.047222], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/43201818:c:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60578555, 49.1614494], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/95636530:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.6729089, 49.30696829], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146633582:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.628955, 49.33342374], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1365778109:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49127057, 49.24525984], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1429052180:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.522636, 49.34467839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1429052180:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.54777846, 49.36072045], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1429052181:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53883855, 49.38614894], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1429052181:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5444558, 49.40890779], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1429052182:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5461724, 49.41784679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1453531489:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62714199, 49.54352062], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39076064:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.35806738, 49.4253248], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60923504:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.43563498, 50.05912016], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/106108269:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.49153098, 50.08556188], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/277828938:a:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.67852933, 49.94245437], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1453521600:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5821213, 49.79682649], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/7655199:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.53095903, 49.85314895], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1453531487:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.57457189, 49.77972539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/193749171:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.7510743, 50.55936679], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/907023809:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6639186, 50.93929789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/907023810:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.601517, 50.94003979], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3866871:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0944741, 50.11877209], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1246053186:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.11546124, 50.17138207], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/146882935:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.127318, 50.21722959], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/362332802:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.60403547, 50.14584268], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/156673647:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33486689, 50.73227094], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/345674978:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.46494131, 50.60075252], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1436420639:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.95576328, 50.94845806], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/169004950:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.0151758, 50.63921884], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1130668496:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9421349, 50.83695639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25209869:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.05883547, 50.81025478], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/207800275:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.09577641, 50.5825519], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/36258837:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.0750174, 50.59384734], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356940:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.31121969, 50.23289192], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451573937:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13548593, 50.17246169], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451573937:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.11477849, 50.12249132], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356940:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.2204289, 50.20443599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/149815387:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.50052159, 50.34570599], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/147534818:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1238717, 50.30984999], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1414635538:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.07441255, 50.08556987], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1414635540:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92026261, 49.97076633], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/150801571:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5120236, 49.88357789], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1451356947:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68111682, 49.89917383], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1072230175:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.75211348, 49.84016577], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/128478124:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70257235, 49.82933038], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91655781:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.56773546, 49.80051513], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/151967297:a:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7935025, 49.81986571], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/33722751:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.03060492, 50.75168397], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1149757246:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82126055, 50.93529907], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/22766037:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.89989637, 50.84406955], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/57786795:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.95779913, 51.02027535], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/57786760:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93524927, 51.03359803], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1117834636:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.7098726, 51.09104325], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/35164077:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.62179194, 51.0546713], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1119364687:a:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.63428121, 51.03414772], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/141161435:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.65912362, 51.03709978], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/850698155:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6481563, 50.86716379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/80130019:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.21383778, 50.94338892], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1082953:e:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.45568663, 50.84253281], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1082953:d:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.42722355, 50.83151721], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1082953:c:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.38240101, 50.83459962], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1082953:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.34266112, 50.83400926], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25426569:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.32184614, 50.83600576], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175829:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6291836, 51.62590492], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175828:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.64653254, 51.60721639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175828:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.6617673, 51.59869752], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/907802873:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.66992656, 51.67632181], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/60725324:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.9670047, 52.00760219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25788425:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.85754281, 51.6793243], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/70814149:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.93208605, 51.56514533], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/73965410:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.82250281, 51.3426489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/91323303:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.68325437, 51.57574392], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/107175372:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70495227, 51.5594223], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24479976:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.70808931, 51.36146598], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/81234903:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.72385335, 51.35566115], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/77179273:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.5881942, 51.28422529], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/25046847:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.79259668, 51.32616111], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24428696:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [6.92068453, 51.12222045], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/38243743:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13628509, 51.4172962], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42920723:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.14070284, 51.55731024], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42920999:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.13822445, 51.51231953], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/68561216:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17938997, 51.47211703], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/74261765:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25277456, 51.40468443], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/53544569:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.37193707, 51.53070428], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/82077681:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.54323594, 51.45328972], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1498979297:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.59776715, 51.34754541], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1361105822:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.85348761, 51.15538948], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1301258523:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.81897878, 51.16914533], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1361105822:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.91894143, 51.134246], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42799346:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.1924166, 51.18768804], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/138684748:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.01220081, 51.42582118], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/125119301:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98337134, 51.47035639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42809893:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.73796178, 51.51701187], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/82077681:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.70031403, 51.50066082], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24959946:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.83156868, 51.75347834], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42861709:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.63424855, 51.89287397], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41931527:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.48440198, 51.95602795], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42861708:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.60715878, 51.89887973], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24415006:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.6098655, 51.68884639], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42509126:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.45682941, 51.66015918], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/109505609:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.36795125, 51.62896994], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1109593:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3699008, 51.58694899], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1458741589:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.25791362, 52.48470412], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/61918209:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.41558984, 52.46994305], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/741770435:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3828896, 52.17968461], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/111963058:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.3986181, 52.16873389], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/14514424:d:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.74074248, 52.28556082], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/66826717:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.98473429, 52.45750522], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/184010751:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.86727292, 52.38546985], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1454099628:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.9017097, 52.6915032], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/37416561:a:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.26834752, 52.65599156], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/12198594:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [7.17843619, 52.76043458], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/445559:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.5985415, 53.0859141], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/14510605:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.11236854, 53.95553905], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1151967274:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.91500478, 54.90122136], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/907517163:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3219158, 54.80573219], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/14510647:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.04196366, 54.08700996], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32267173:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3557308, 53.8783433], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/881636336:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.54999506, 53.56317933], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/45737386:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.6379897, 53.6426478], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/5497488:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3837797, 53.3146739], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/5497488:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3886907, 53.3384205], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/243146013:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.96569034, 53.4840525], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1373311245:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.39697411, 52.16773028], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1280357898:a:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1890501, 52.910936], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1280357899:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.178315, 52.870143], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1271745400:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.1192319, 52.8142369], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1359558139:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.97945122, 52.5752778], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/199208152:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.40224984, 52.49836839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39229425:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.21309395, 52.17875658], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1359558140:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9816972, 52.55846737], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/24604796:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.00027541, 52.537614], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/67131:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.32086459, 52.3512826], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/19880700:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.62914702, 51.99378575], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/42134967:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.33476796, 52.07148632], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/41232147:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.9079328, 51.39009809], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/842418530:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [8.79144045, 51.42678146], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32398460:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.0957174, 51.16389669], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/738918647:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.41031685, 52.03398774], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/953739000:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92214184, 51.88424785], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1457123443:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [9.92396707, 51.8976708], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3707293:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.29196985, 51.16929338], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3883857:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.97785607, 52.17046608], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1431182708:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.75544965, 53.9300179], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1636750:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.13079134, 54.1479099], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/145510:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.61320012, 53.58818422], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1243590032:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.90048254, 53.40706861], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30419417:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.88140417, 53.0834541], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/30419113:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.01210116, 53.06979258], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/18499979:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.2088338, 53.1191494], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/156960646:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.5112165, 52.16161529], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/74003846:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.6798066, 52.58468839], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/729102365:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.5337841, 52.61937545], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/22980164:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.51501578, 52.61950085], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32950166:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.46867174, 52.63271289], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/26472663:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.9076739, 52.59692919], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/40895968:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.69468231, 52.56056823], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/5581800:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.45131549, 51.84017771], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/2927599:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [14.55687013, 51.41910074], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/58870477:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.8259721, 50.65684439], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1241983642:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.77160486, 50.20976353], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3732388:e:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.67359365, 50.19612345], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1525389716:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.9437438, 50.70799429], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1434798779:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.0514156, 50.80054379], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1432110828:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.6081956, 51.08343489], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1432110828:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.46024307, 51.07372908], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/39676389:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.42968685, 50.91163214], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3533700:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.11587364, 50.89921717], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3533700:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08521503, 50.88679651], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1432088594:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.32925067, 51.06621777], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3874448:d:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.08289213, 49.70206365], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3874448:e:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.12292634, 49.69570751], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3732386:e:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.91114652, 49.93346567], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3874448:c:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.03841224, 49.70182191], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3874448:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.02375628, 49.69352373], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3874448:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.9521346, 49.58117016], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1340163908:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.09606941, 49.33344436], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1244951664:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.11526274, 49.35482469], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1458852756:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.1483804, 50.02473869], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1412759580:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.09862181, 49.7385675], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/32693105:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51879319, 49.64160774], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3749855:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2866529, 48.55952539], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3749855:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2803729, 48.54672459], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1452954174:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.2209833, 48.58582554], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3749852:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [11.81316024, 48.22141094], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3710279:b:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [10.92794065, 48.2379424], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1246260413:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.002777, 48.26216995], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1246260412:a:1-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [12.99669689, 48.29418183], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1246260412:a:0-380\",380.0,\"\",null,true,\"{\\\"coordinates\\\": [13.06416409, 48.29452895], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3717718:1-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [7.75406679, 48.09974042], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/6170191:c:1-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [6.77304675, 49.29073024], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/1443946712:1-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [8.91533022, 54.90141483], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/3732382:a:0-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [9.19710628, 54.85109697], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/907517160:0-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [9.3222424, 54.8059246], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_relation\\/1188569:0-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [14.26881807, 53.0978402], \\\"type\\\": \\\"Point\\\"}\"],[\"virtual_way\\/48907286:1-400\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [12.51909661, 49.64179184], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/940919943\",400.0,\"\",null,true,\"{\\\"coordinates\\\": [12.215573759923338, 54.10020865490532], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/870598507\",320.0,\"\",null,true,\"{\\\"coordinates\\\": [6.453073264034072, 50.87140567828906], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/275466323\",450.0,\"\",null,true,\"{\\\"coordinates\\\": [10.802431111157794, 53.89613784010762], \\\"type\\\": \\\"Point\\\"}\"],[\"way\\/525964617\",525.0,\"\",null,true,\"{\\\"coordinates\\\": [9.344336160385264, 53.91920289607858], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_i_p_percent\",\"const_z_q_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0],\"data\":[[\"pmc_val_load_0\",0,50.0,0.0,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_i_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"min_q_mvar\",\"max_q_mvar\",\"sn_mva\",\"scaling\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_a_mva\",\"sn_b_mva\",\"sn_c_mva\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_a_mva": "float64",
        "sn_b_mva": "float64",
        "sn_c_mva": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_a_mva\",\"sn_b_mva\",\"sn_c_mva\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_a_mva": "float64",
        "sn_b_mva": "float64",
        "sn_c_mva": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\",\"in_service\",\"slack_weight\",\"type\"],\"index\":[0],\"data\":[[\"pmc_val_pv_0\",5420,50.0,1.0,null,null,null,1.0,false,true,null,false,null,true,0.0,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"id_characteristic_table\",\"step_dependency_table\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\",\"ref_bus\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "ref_bus": "uint32"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"controllable\"],\"index\":[0],\"data\":[[\"pmc_val_slack_0\",5420,1.0,0.0,1.0,true,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
