      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,3480,3481,3482,3483,3484,3485,3486,3487,3488,3489,3490,3491,3492,3493,3494,3495,3496,3497,3498,3499,3500,3501,3502,3503,3504,3505,3506,3507,3508,3509,3510,3511,3512,3513,3514,3515,3516,3517,3518,3519,3520,3521,3522,3523,3524,3525,3526,3527,3528,3529,3530,3531,3532,3533,3534,3535,3536,3537,3538,3539,3540,3541,3542,3543,3544,3545,3546,3547,3548,3549,3550,3551,3552,3553,3554,3555,3556,3557,3558,3559,3560,3561,3562,3563,3564,3565,3566,3567,3568,3569,3570,3571,3572,3573,3574,3575,3576,3577,3578,3579,3580,3581,3582,3583,3584,3585,3586,3587,3588,3589,3590,3591,3592,3593,3594,3595,3596,3597,3598,3599,3600,3601,3602,3603,3604,3605,3606,3607,3608,3609,3610,3611,3612,3613,3614,3615,3616,3617,3618,3619,3620,3621,3622,3623,3624,3625,3626,3627,3628,3629,3630,3631,3632,3633,3634,3635,3636,3637,3638,3639,3640,3641,3642,3643,3644,3645,3646,3647,3648,3649,3650,3651,3652,3653,3654,3655,3656,3657,3658,3659,3660,3661,3662,3663,3664,3665,3666,3667,3668,3669,3670,3671,3672,3673,3674,3675,3676,3677,3678,3679,3680,3681,3682,3683,3684,3685,3686,3687,3688,3689,3690,3691,3692,3693,3694,3695,3696,3697,3698,3699,3700,3701,3702,3703,3704,3705,3706,3707,3708,3709,3710,3711,3712,3713,3714,3715,3716,3717,3718,3719,3720,3721,3722,3723,3724,3725,3726,3727,3728,3729,3730,3731,3732,3733,3734,3735,3736,3737,3738,3739,3740,3741,3742,3743,3744,3745,3746,3747,3748,3749,3750,3751,3752,3753,3754,3755,3756,3757,3758,3759,3760,3761,3762,3763,3764,3765,3766,3767,3768,3769,3770,3771,3772,3773,3774,3775,3776,3777,3778,3779,3780,3781,3782,3783,3784,3785,3786,3787,3788,3789,3790,3791,3792,3793,3794,3795,3796,3797,3798,3799,3800,3801,3802,3803,3804,3805,3806,3807,3808,3809,3810,3811,3812,3813,3814,3815,3816,3817,3818,3819,3820,3821,3822,3823,3824,3825,3826,3827,3828,3829,3830,3831,3832,3833,3834,3835,3836,3837,3838,3839,3840,3841,3842,3843,3844,3845,3846,3847,3848,3849,3850,3851,3852,3853,3854,3855,3856,3857,3858,3859,3860,3861,3862,3863,3864,3865,3866,3867,3868,3869,3870,3871,3872,3873,3874,3875,3876,3877,3878,3879,3880,3881,3882,3883,3884,3885,3886,3887,3888,3889,3890,3891,3892,3893,3894,3895,3896,3897,3898,3899,3900,3901,3902,3903,3904,3905,3906,3907,3908,3909,3910,3911,3912,3913,3914,3915,3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083,4084,4085,4086,4087,4088,4089,4090,4091,4092,4093,4094,4095,4096,4097,4098,4099,4100,4101,4102,4103,4104,4105,4106,4107,4108,4109,4110,4111,4112,4113,4114,4115,4116,4117,4118,4119,4120,4121,4122,4123,4124,4125,4126,4127,4128,4129,4130,4131,4132,4133,4134,4135,4136,4137,4138,4139,4140,4141,4142,4143,4144,4145,4146,4147,4148,4149,4150,4151,4152,4153,4154,4155,4156,4157,4158,4159,4160,4161,4162,4163,4164,4165,4166,4167,4168,4169,4170,4171,4172,4173,4174,4175,4176,4177,4178,4179,4180,4181,4182,4183,4184,4185,4186,4187,4188,4189,4190,4191,4192,4193,4194,4195,4196,4197,4198,4199,4200,4201,4202,4203,4204,4205,4206,4207,4208,4209,4210,4211,4212,4213,4214,4215,4216,4217,4218,4219,4220,4221,4222,4223,4224,4225,4226,4227,4228,4229,4230,4231,4232,4233,4234,4235,4236,4237,4238,4239,4240,4241,4242,4243,4244,4245,4246,4247,4248,4249,4250,4251,4252,4253,4254,4255,4256,4257,4258,4259,4260,4261,4262,4263,4264,4265,4266,4267,4268,4269,4270,4271,4272,4273,4274,4275,4276,4277,4278,4279,4280,4281,4282,4283,4284,4285,4286,4287,4288,4289,4290,4291,4292,4293,4294,4295,4296,4297,4298,4299,4300,4301,4302,4303,4304,4305,4306,4307,4308,4309,4310,4311,4312,4313,4314,4315,4316,4317,4318,4319,4320,4321,4322,4323,4324,4325,4326,4327,4328,4329,4330,4331,4332,4333,4334,4335,4336,4337,4338,4339,4340,4341,4342,4343,4344,4345,4346,4347,4348,4349,4350,4351,4352,4353,4354,4355,4356,4357,4358,4359,4360,4361,4362,4363,4364,4365,4366,4367,4368,4369,4370,4371,4372,4373,4374,4375,4376,4377,4378,4379,4380,4381,4382,4383,4384,4385,4386,4387,4388,4389,4390,4391,4392,4393,4394,4395,4396,4397,4398,4399,4400,4401,4402,4403,4404,4405,4406,4407,4408,4409,4410,4411,4412,4413,4414,4415,4416,4417,4418,4419,4420,4421,4422,4423,4424,4425,4426,4427,4428,4429,4430,4431,4432,4433,4434,4435,4436,4437,4438,4439,4440,4441,4442,4443,4444,4445,4446,4447,4448,4449,4450,4451,4452,4453,4454,4455,4456,4457,4458,4459,4460,4461,4462,4463,4464,4465,4466,4467,4468,4469,4470,4471,4472,4473,4474,4475,4476,4477,4478,4479,4480,4481,4482,4483,4484,4485,4486,4487,4488,4489,4490,4491,4492,4493,4494,4495,4496,4497,4498,4499,4500,4501,4502,4503,4504,4505,4506,4507,4508,4509,4510,4511,4512,4513,4514,4515,4516,4517,4518,4519,4520,4521,4522,4523,4524,4525,4526,4527,4528,4529,4530,4531,4532,4533,4534,4535,4536,4537,4538,4539,4540,4541,4542,4543,4544,4545,4546,4547,4548,4549,4550,4551,4552,4553,4554,4555,4556,4557,4558,4559,4560,4561,4562,4563,4564,4565,4566,4567,4568,4569,4570,4571,4572,4573,4574,4575,4576,4577,4578,4579,4580,4581,4582,4583,4584,4585,4586,4587,4588,4589,4590,4591,4592,4593,4594,4595,4596,4597,4598,4599,4600,4601,4602,4603,4604,4605,4606,4607,4608,4609,4610,4611,4612,4613,4614,4615,4616,4617,4618,4619,4620,4621,4622,4623,4624,4625,4626,4627,4628,4629,4630,4631,4632,4633,4634,4635,4636,4637,4638,4639,4640,4641,4642,4643,4644,4645,4646,4647,4648,4649,4650,4651,4652,4653,4654,4655,4656,4657,4658,4659,4660,4661,4662,4663,4664,4665,4666,4667,4668,4669,4670,4671,4672,4673,4674,4675,4676,4677,4678,4679,4680,4681,4682,4683,4684,4685,4686,4687,4688,4689,4690,4691,4692,4693,4694,4695,4696,4697,4698,4699,4700,4701,4702,4703,4704,4705,4706,4707,4708,4709,4710,4711,4712,4713,4714,4715,4716,4717,4718,4719,4720,4721,4722,4723,4724,4725,4726,4727,4728,4729,4730,4731,4732,4733,4734,4735,4736,4737,4738,4739,4740,4741,4742,4743,4744,4745,4746,4747,4748,4749,4750,4751,4752,4753,4754,4755,4756,4757,4758,4759,4760,4761,4762,4763,4764,4765,4766,4767,4768,4769,4770,4771,4772,4773,4774,4775,4776,4777,4778,4779,4780,4781,4782,4783,4784,4785,4786,4787,4788,4789,4790,4791,4792,4793,4794,4795,4796,4797,4798,4799,4800,4801,4802,4803,4804,4805,4806,4807,4808,4809,4810,4811,4812,4813,4814,4815,4816,4817,4818,4819,4820,4821,4822,4823,4824,4825,4826,4827,4828,4829,4830,4831,4832,4833,4834,4835,4836,4837,4838,4839,4840,4841,4842,4843,4844,4845,4846,4847,4848,4849,4850,4851,4852,4853,4854,4855,4856,4857,4858,4859,4860,4861,4862,4863,4864,4865,4866,4867,4868,4869,4870,4871,4872,4873,4874,4875,4876,4877,4878,4879,4880,4881,4882,4883,4884,4885,4886,4887,4888,4889,4890,4891,4892,4893,4894,4895,4896,4897,4898,4899,4900,4901,4902,4903,4904,4905,4906,4907,4908,4909,4910,4911,4912,4913,4914,4915,4916,4917,4918,4919,4920,4921,4922,4923,4924,4925,4926,4927,4928,4929,4930,4931,4932,4933,4934,4935,4936,4937,4938,4939,4940,4941,4942,4943,4944,4945,4946,4947,4948,4949,4950,4951,4952,4953,4954,4955,4956,4957,4958,4959,4960,4961,4962,4963,4964,4965,4966,4967,4968,4969,4970,4971,4972,4973,4974,4975,4976,4977,4978,4979,4980,4981,4982,4983,4984,4985,4986,4987,4988,4989,4990,4991,4992,4993,4994,4995,4996,4997,4998,4999,5000,5001,5002,5003,5004,5005,5006,5007,5008,5009,5010,5011,5012,5013,5014,5015,5016,5017,5018,5019,5020,5021,5022,5023,5024,5025,5026,5027,5028,5029,5030,5031,5032,5033,5034,5035,5036,5037,5038,5039,5040,5041,5042,5043,5044,5045,5046,5047,5048,5049,5050,5051,5052,5053,5054,5055,5056,5057,5058,5059,5060,5061,5062,5063,5064,5065,5066,5067,5068,5069,5070,5071,5072,5073,5074,5075,5076,5077,5078,5079,5080,5081,5082,5083,5084,5085,5086,5087,5088,5089,5090,5091,5092,5093,5094,5095,5096,5097,5098,5099,5100,5101,5102,5103,5104,5105,5106,5107,5108,5109,5110,5111,5112,5113,5114,5115,5116,5117,5118,5119,5120,5121,5122,5123,5124,5125,5126,5127,5128,5129,5130,5131,5132,5133,5134,5135,5136,5137,5138,5139,5140,5141,5142,5143,5144,5145,5146,5147,5148,5149,5150,5151,5152,5153,5154,5155,5156,5157,5158,5159,5160,5161,5162,5163,5164,5165,5166,5167,5168,5169,5170,5171,5172,5173,5174,5175,5176,5177,5178,5179,5180,5181,5182,5183,5184,5185,5186,5187,5188,5189,5190,5191,5192,5193,5194,5195,5196,5197,5198,5199,5200,5201,5202,5203,5204,5205,5206,5207,5208,5209,5210,5211,5212,5213,5214,5215,5216,5217,5218,5219,5220,5221,5222,5223,5224,5225,5226,5227,5228,5229,5230,5231,5232,5233,5234,5235,5236,5237,5238,5239,5240,5241,5242,5243,5244,5245,5246,5247,5248,5249,5250,5251,5252,5253,5254,5255,5256,5257,5258,5259,5260,5261,5262,5263,5264,5265,5266,5267,5268,5269,5270,5271,5272,5273,5274,5275,5276,5277,5278,5279,5280,5281,5282,5283,5284,5285,5286,5287,5288,5289,5290,5291,5292,5293,5294,5295,5296,5297,5298,5299,5300,5301,5302,5303,5304,5305,5306,5307,5308,5309,5310,5311,5312,5313,5314,5315,5316,5317,5318,5319,5320,5321,5322,5323,5324,5325,5326,5327,5328,5329,5330,5331,5332,5333,5334,5335,5336,5337,5338,5339,5340,5341,5342,5343,5344,5345,5346,5347,5348,5349,5350,5351,5352,5353,5354,5355,5356,5357,5358,5359,5360,5361,5362,5363,5364,5365,5366,5367,5368,5369,5370,5371,5372,5373,5374,5375,5376,5377,5378,5379,5380,5381,5382,5383,5384,5385,5386,5387,5388,5389,5390,5391,5392,5393,5394,5395,5396,5397,5398,5399,5400,5401,5402,5403,5404,5405,5406,5407,5408,5409,5410,5411,5412,5413,5414,5415,5416,5417,5418,5419,5420,5421,5422,5423,5424,5425,5426,5427,5428,5429,5430,5431,5432,5433,5434,5435,5436,5437,5438,5439,5440,5441,5442,5443,5444,5445,5446,5447,5448,5449,5450,5451,5452,5453,5454,5455,5456,5457,5458,5459,5460,5461,5462,5463,5464,5465,5466,5467,5468,5469,5470,5471,5472,5473,5474,5475,5476,5477,5478,5479,5480,5481,5482,5483,5484,5485,5486,5487,5488,5489,5490,5491,5492,5493,5494,5495,5496,5497,5498,5499,5500,5501,5502,5503,5504,5505,5506,5507,5508,5509,5510,5511,5512,5513,5514,5515,5516,5517,5518,5519,5520,5521,5522,5523,5524,5525,5526,5527,5528,5529,5530,5531,5532,5533,5534,5535,5536,5537,5538,5539,5540,5541,5542,5543,5544,5545,5546,5547,5548,5549,5550,5551,5552,5553,5554,5555,5556,5557,5558,5559,5560,5561,5562,5563,5564,5565,5566,5567,5568,5569,5570,5571,5572,5573,5574,5575,5576,5577,5578,5579,5580,5581,5582,5583,5584,5585,5586,5587,5588,5589,5590,5591,5592,5593,5594,5595,5596,5597,5598,5599,5600,5601,5602,5603,5604,5605,5606,5607,5608,5609,5610,5611,5612,5613,5614,5615,5616,5617,5618,5619,5620,5621,5622,5623,5624,5625,5626,5627,5628,5629,5630,5631,5632,5633,5634,5635,5636,5637,5638,5639,5640,5641,5642,5643,5644,5645,5646,5647,5648,5649,5650,5651,5652,5653,5654,5655,5656,5657,5658,5659,5660,5661,5662,5663,5664,5665,5666,5667,5668,5669,5670,5671,5672,5673,5674,5675,5676,5677,5678,5679,5680,5681,5682,5683,5684,5685,5686,5687,5688,5689,5690,5691,5692,5693,5694,5695,5696,5697,5698,5699,5700,5701,5702,5703,5704,5705,5706,5707,5708,5709,5710,5711,5712,5713,5714,5715,5716,5717,5718,5719,5720,5721,5722,5723,5724,5725,5726,5727,5728,5729,5730,5731,5732,5733,5734,5735,5736,5737,5738,5739,5740,5741,5742,5743,5744,5745,5746,5747,5748,5749,5750,5751,5752,5753,5754,5755,5756,5757,5758,5759,5760,5761,5762,5763,5764,5765,5766,5767,5768,5769,5770,5771,5772,5773,5774,5775,5776,5777,5778,5779,5780,5781,5782,5783,5784,5785,5786,5787,5788,5789,5790,5791,5792,5793,5794,5795,5796,5797,5798,5799,5800,5801,5802,5803,5804,5805,5806,5807,5808,5809,5810,5811,5812,5813,5814,5815,5816,5817,5818,5819,5820,5821,5822,5823,5824,5825,5826,5827,5828,5829,5830,5831,5832,5833,5834,5835,5836,5837,5838,5839,5840,5841,5842,5843,5844,5845,5846,5847,5848,5849,5850,5851,5852,5853,5854,5855,5856,5857,5858,5859,5860,5861,5862,5863,5864,5865,5866,5867,5868,5869,5870,5871,5872,5873,5874,5875,5876,5877,5878,5879,5880,5881,5882,5883,5884,5885,5886,5887,5888,5889,5890,5891,5892,5893,5894,5895,5896,5897,5898,5899,5900,5901,5902,5903,5904,5905,5906,5907,5908,5909,5910,5911,5912,5913,5914,5915,5916,5917,5918,5919,5920,5921,5922,5923,5924,5925,5926,5927,5928,5929,5930,5931,5932,5933,5934,5935,5936,5937,5938,5939,5940,5941,5942,5943,5944,5945,5946,5947,5948,5949,5950,5951,5952,5953,5954,5955,5956,5957,5958,5959,5960,5961,5962,5963,5964,5965,5966,5967,5968,5969,5970,5971,5972,5973,5974,5975,5976,5977,5978,5979,5980,5981,5982,5983,5984,5985,5986,5987,5988,5989,5990,5991,5992,5993,5994,5995,5996,5997,5998,5999,6000,6001,6002,6003,6004,6005,6006,6007,6008,6009,6010,6011,6012,6013,6014,6015,6016,6017,6018,6019,6020,6021,6022,6023,6024,6025,6026,6027,6028,6029,6030,6031,6032,6033,6034,6035,6036,6037,6038,6039,6040,6041,6042,6043,6044,6045,6046,6047,6048,6049,6050,6051,6052,6053,6054,6055,6056,6057,6058,6059,6060,6061,6062,6063,6064,6065,6066,6067,6068,6069,6070,6071,6072,6073,6074,6075,6076,6077,6078,6079,6080,6081,6082,6083,6084,6085,6086,6087,6088,6089,6090,6091,6092,6093,6094,6095,6096,6097,6098,6099,6100,6101,6102,6103,6104,6105,6106,6107,6108,6109,6110,6111,6112,6113,6114,6115,6116,6117,6118,6119,6120,6121,6122,6123,6124,6125,6126,6127,6128,6129,6130,6131,6132,6133,6134,6135,6136,6137,6138,6139,6140,6141,6142,6143,6144,6145,6146,6147,6148,6149,6150,6151,6152,6153,6154,6155,6156,6157,6158,6159,6160,6161,6162,6163,6164,6165,6166,6167,6168,6169,6170,6171,6172,6173,6174,6175,6176,6177,6178,6179,6180,6181,6182,6183,6184,6185,6186,6187,6188,6189,6190,6191,6192,6193,6194,6195,6196,6197,6198,6199,6200,6201,6202,6203,6204,6205,6206,6207,6208,6209,6210,6211,6212,6213,6214,6215,6216,6217,6218,6219,6220,6221,6222,6223,6224,6225,6226,6227,6228,6229,6230,6231,6232,6233,6234,6235,6236,6237,6238,6239,6240,6241,6242,6243,6244,6245,6246,6247,6248,6249,6250,6251,6252,6253,6254,6255,6256,6257,6258,6259,6260,6261,6262,6263,6264,6265,6266,6267,6268,6269,6270,6271,6272,6273,6274,6275,6276,6277,6278,6279,6280,6281,6282,6283,6284,6285,6286,6287,6288,6289,6290,6291,6292,6293,6294,6295,6296,6297,6298,6299,6300,6301,6302,6303,6304,6305,6306,6307,6308,6309,6310,6311,6312,6313,6314,6315,6316,6317,6318,6319,6320,6321,6322,6323,6324,6325,6326,6327,6328,6329,6330,6331,6332,6333,6334,6335,6336,6337,6338,6339,6340,6341,6342,6343,6344,6345,6346,6347,6348,6349,6350,6351,6352,6353,6354,6355,6356,6357,6358,6359,6360,6361,6362,6363,6364,6365,6366,6367,6368,6369,6370,6371,6372,6373,6374,6375,6376,6377,6378,6379,6380,6381,6382,6383,6384,6385,6386,6387,6388,6389,6390,6391,6392,6393,6394,6395,6396,6397,6398,6399,6400,6401,6402,6403,6404,6405,6406,6407,6408,6409,6410,6411,6412,6413,6414,6415,6416,6417,6418,6419,6420,6421,6422,6423,6424,6425,6426,6427,6428,6429,6430,6431,6432,6433,6434,6435,6436,6437,6438,6439,6440,6441,6442,6443,6444,6445,6446,6447,6448,6449,6450,6451,6452,6453,6454,6455,6456,6457,6458,6459,6460,6461,6462,6463,6464,6465,6466,6467,6468,6469,6470,6471,6472,6473],\"data\":[[\"relation\\/1000199-110\",null,2615,2617,5.61389,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10010072-110\",null,430,3260,10.5131,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10010073-110\",null,430,3203,11.09919,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10086976-110\",null,1566,1049,2.73956,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10086977-110\",null,1566,1049,2.73897,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10086978-110\",null,1568,1566,2.65833,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10086979-110\",null,1568,1566,2.65637,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10091738-110\",null,3872,2129,17.296580000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10091739-110\",null,3872,2140,40.353999999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10165011-110\",null,1312,272,2.20241,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10219308-110\",null,3849,4668,1.65443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10219562-110\",null,2608,2607,2.38096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10219563-110\",null,2607,4600,2.30808,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10219564-110\",null,2608,4600,4.173970000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10219565-110\",null,2590,4600,5.12042,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1023792-110\",null,3295,1811,7.32374,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1027096-110\",null,2208,2209,9.824620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10277276-110\",null,2050,2608,4.45884,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10278670-110\",null,1601,1570,10.54041,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10278671-110\",null,1570,1618,11.853299999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10278672-110\",null,1601,1618,17.582519999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10281719-110\",null,392,2695,23.600650000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10281720-110\",null,392,2695,23.600650000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10281721-110\",null,392,2073,13.43643,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/10305565-110\",null,3499,1984,7.50464,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10305566-110\",null,3499,1984,7.50464,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10367351-110\",null,918,2108,2.6437,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10367352-110\",null,918,2108,2.6437,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10367593-110\",null,1280,2575,22.875959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10367594-110\",null,1280,2575,22.875959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10419915-110\",null,2317,3573,14.77773,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10419916-110\",null,2317,3573,14.77773,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10419998-110\",null,2255,2317,19.208130000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10419999-110\",null,2255,2317,19.208130000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10433191-110\",null,2788,3143,16.15401,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10433502-110\",null,2810,2811,3.94675,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10452693-110\",null,3138,1044,6.002020000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10452694-110\",null,3138,1044,6.002020000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10452795-110\",null,1394,1395,5.09443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10452796-110\",null,1394,1395,5.09443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10452797-110\",null,925,1921,4.66575,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10458981-110\",null,1666,1556,1.61299,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10458982-110\",null,1666,1669,1.96264,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10458983-110\",null,1669,1671,1.42989,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10458984-110\",null,1556,1671,1.85978,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10465545-110\",null,1372,1369,21.117750000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624332-110\",null,1378,3405,2.45127,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624333-110\",null,1378,3405,2.45127,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624334-110\",null,1882,1470,10.538360000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624335-110\",null,1470,3405,3.33453,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624336-110\",null,1882,3405,13.87283,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624522-110\",null,1882,1095,8.13087,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10624523-110\",null,1882,166,10.13364,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10629163-110\",null,1844,2340,57.712760000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10629164-110\",null,2051,1844,27.894220000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10633745-110\",null,1283,3493,2.04949,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/106957-110\",null,2108,2018,40.724419999999995,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10717788-110\",null,2427,2924,12.78757,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10718706-110\",null,3814,3403,7.33527,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10718707-110\",null,3814,3403,7.33527,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10718792-110\",null,1377,522,10.7567,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10718793-110\",null,1377,522,10.7567,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083021-110\",null,3298,2562,3.71687,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1083026-110\",null,1547,734,5.06341,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1083030-110\",null,2562,3372,1.93904,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1083040-110\",null,2213,731,4.67909,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083050-110\",null,2213,731,4.67909,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083060-110\",null,731,2107,2.47404,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1083064-110\",null,731,974,4.63258,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1083929-110\",null,2071,2892,12.77873,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083939-110\",null,2895,2892,3.84816,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083960-110\",null,3743,1792,10.691879999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083972-110\",null,1514,1518,5.00602,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1083974-110\",null,1527,1526,1.98723,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"relation\\/1083979-110\",null,3743,4348,1.3539,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1083980-110\",null,2202,2106,2.28327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1084014-110\",null,1524,1525,2.80563,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1084029-110\",null,1704,1550,4.75799,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1084035-110\",null,1709,2892,19.427240000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1084042-110\",null,1551,323,17.445430000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1084354-110\",null,4335,2582,3.80647,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1084355-110\",null,1932,458,9.35336,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1085716-110\",null,2589,2588,16.136050000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/108810-110\",null,2520,2044,19.497889999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10906087-110\",null,2108,2039,20.755779999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10906088-110\",null,2039,2018,23.4389,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10950345-110\",null,568,2467,18.337810000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/10950346-110\",null,568,2467,18.334679999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1101987-110\",null,1551,2095,6.292979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1101993-110\",null,2051,1844,27.894020000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1101994-110\",null,1627,2096,30.18796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1101995-110\",null,1551,1519,12.4565,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1102002-110\",null,3543,1627,46.360320000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1102013-110\",null,1686,577,4.61563,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1102017-110\",null,3265,1519,5.98172,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1102018-110\",null,3812,1686,4.00262,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1102019-110\",null,1844,2340,57.712559999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1102025-110\",null,1996,3109,19.103860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1102891-110\",null,2562,306,4.83011,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1103880-110\",null,1944,1948,4.62612,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11087870-110\",null,3872,2082,11.444600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1109594-110\",null,3188,1709,3.98402,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1109597-110\",null,3188,1709,3.98402,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1109608-110\",null,1855,3341,2.73941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1109613-110\",null,1855,3341,2.73941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11234742-110\",null,826,578,5.8793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11234743-110\",null,3489,827,5.33012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11374869-110\",null,1803,1709,2.22824,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11374870-110\",null,1803,1709,2.22824,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11532506-110\",null,486,1345,7.870430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11532507-110\",null,486,1345,7.870430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11535980-110\",null,578,1093,6.11099,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11535981-110\",null,578,1093,6.11099,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1155801-110\",null,1384,3397,7.83791,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1155846-110\",null,1384,239,17.742529999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11595119-110\",null,814,803,4.03981,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/11619385-110\",null,3408,3411,3.96338,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1166329-110\",null,1686,577,4.61563,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1167327-110\",null,3467,3402,3.73604,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1167332-110\",null,3467,3402,3.73604,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1175764-110\",null,2191,2318,35.903709999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1175765-110\",null,2191,2303,33.310470000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1175766-110\",null,2191,2751,22.313119999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1175767-110\",null,2327,2191,20.105599999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1175768-110\",null,2327,2191,20.105599999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1175769-110\",null,2191,2318,35.903709999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1177424-110\",null,2751,2303,10.99906,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1188842-110\",null,295,468,8.16414,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1188843-110\",null,295,468,8.16414,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1190712-110\",null,3717,92,8.436639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1190713-110\",null,1665,2367,10.005280000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1190717-110\",null,3784,92,2.36528,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1190724-110\",null,1665,2367,10.005280000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12291177-110\",null,2221,996,39.07403,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12291178-110\",null,996,1578,78.922910000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300182-110\",null,65,99,21.705959999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300186-110\",null,65,43,12.07607,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300187-110\",null,1593,43,26.347819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300188-110\",null,1593,99,16.109120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300320-110\",null,43,100,21.831479999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300321-110\",null,43,3625,34.795519999999996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300323-110\",null,1163,3961,7.903899999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300324-110\",null,1163,3961,7.903899999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300325-110\",null,3961,1279,7.03248,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300326-110\",null,3961,1279,7.03248,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300388-110\",null,3961,1214,25.600830000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300389-110\",null,3961,1214,25.600830000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300390-110\",null,3961,1270,25.180289999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12300391-110\",null,3961,1270,25.180289999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12311697-110\",null,2533,1927,18.749929999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12311896-110\",null,766,2116,63.195980000000006,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1232260-110\",null,3775,3743,7.65737,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12331339-110\",null,2808,2812,26.012550000000001,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12341898-110\",null,3101,3153,4.71488,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12341899-110\",null,3101,3153,4.71488,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12699388-110\",null,1346,3848,19.37443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12699389-110\",null,3484,3848,28.139590000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12699390-110\",null,3484,1346,9.2988,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12699391-110\",null,3484,1244,27.508509999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12699392-110\",null,2743,1244,13.306509999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12699393-110\",null,2743,3484,31.799709999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721443-110\",null,1114,3835,16.92182,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721444-110\",null,1114,3835,16.92182,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721840-110\",null,1114,2404,13.257100000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721841-110\",null,1114,3139,18.47382,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721842-110\",null,3285,2404,22.53424,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721843-110\",null,3835,3139,21.763259999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721844-110\",null,3835,3285,6.90381,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721845-110\",null,822,3835,21.55547,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12721846-110\",null,822,3835,21.55547,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12724213-110\",null,3835,1164,14.09267,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12724214-110\",null,3835,1164,14.09267,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12745446-110\",null,2683,2682,19.793020000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12745447-110\",null,2683,2682,19.793020000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769676-110\",null,2559,3791,17.0882,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769677-110\",null,2559,3791,17.0882,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769678-110\",null,3790,3791,24.071669999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769679-110\",null,3789,3791,39.913640000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769680-110\",null,3789,3790,38.634779999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769684-110\",null,3791,3792,14.908340000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12769685-110\",null,3791,3792,14.908340000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12770914-110\",null,3788,3790,3.63422,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12770915-110\",null,3788,3790,3.64009,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811348-110\",null,1244,2721,12.45783,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811349-110\",null,2721,1150,19.645619999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811350-110\",null,828,1348,8.7696,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811351-110\",null,1150,828,7.4155,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811352-110\",null,1150,1348,11.559950000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811417-110\",null,1963,3848,10.98958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811418-110\",null,1963,3848,10.98958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811610-110\",null,1963,2033,15.56757,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811611-110\",null,1153,1963,26.949270000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12811612-110\",null,1153,2033,11.52971,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12812592-110\",null,548,1138,8.2537,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12812593-110\",null,548,606,2.8244,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12812594-110\",null,606,1138,7.10711,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12812595-110\",null,1138,3446,5.009510000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12825350-110\",null,1777,3090,19.986330000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12841345-110\",null,3922,1206,13.698600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12841346-110\",null,3922,986,19.597150000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12841347-110\",null,986,817,20.773959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12841348-110\",null,817,1206,29.405639999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12856084-110\",null,3183,1198,11.351090000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12859683-110\",null,3797,3798,15.505660000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12896740-110\",null,3371,101,28.077590000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12901073-110\",null,529,2905,10.745620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12901074-110\",null,2905,101,18.069790000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12901173-110\",null,529,4,18.528290000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12936905-110\",null,3847,1701,12.88594,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12936906-110\",null,3847,1701,12.88594,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/12966508-110\",null,4906,4903,4.17452,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13065075-110\",null,1372,1662,21.297099999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13065138-110\",null,3839,1697,18.453900000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13066540-110\",null,2740,1578,61.389540000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13108644-110\",null,1345,3334,1.76216,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13108645-110\",null,1345,3334,1.76216,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13108905-110\",null,1345,1232,5.11274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13108906-110\",null,1345,1232,5.11274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13111365-110\",null,1524,1525,2.80563,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1320193-110\",null,2563,3431,62.550580000000004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1320376-110\",null,3371,101,28.077590000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13233240-110\",null,1743,799,3.39789,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/13244355-110\",null,817,999,10.70834,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13244356-110\",null,817,999,10.70834,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13352262-110\",null,1246,1220,8.77793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13352263-110\",null,1246,1220,8.77793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13403780-110\",null,1051,3961,11.160410000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13403781-110\",null,1051,3961,11.160410000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1361034-110\",null,3755,3753,11.408629999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1361035-110\",null,5039,3755,8.88561,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1363871-110\",null,2830,5039,10.71327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1363872-110\",null,1498,5039,11.130370000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1363922-110\",null,920,1498,20.945700000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1363923-110\",null,625,2830,33.29766,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1364570-110\",null,1686,899,10.61417,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1364622-110\",null,1498,3732,6.58727,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1365474-110\",null,1198,5039,14.607049999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1365606-110\",null,3023,1926,12.549469999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1365607-110\",null,3023,625,17.183869999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1365608-110\",null,2719,3023,25.475990000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1365609-110\",null,3023,3183,25.18675,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13916780-110\",null,2501,1218,17.369430000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13916781-110\",null,2501,1218,17.369430000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13916828-110\",null,1218,689,26.731540000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/13916829-110\",null,1218,689,26.731540000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1421503-110\",null,3959,3313,21.02664,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/144511-110\",null,890,2127,58.835699999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/14500642-110\",null,43,1881,4.50752,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/14500643-110\",null,43,1881,4.50752,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1460041-110\",null,2576,68,17.149789999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1461180-110\",null,71,3570,27.166529999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1482597-110\",null,882,879,67.139529999999994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1482599-110\",null,3622,882,63.0854,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1484368-110\",null,3308,2524,3.05642,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1484371-110\",null,106,3308,2.79665,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1484372-110\",null,106,2524,5.92222,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/149064-110\",null,890,2543,38.058019999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/149065-110\",null,890,2491,67.627460000000014,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1504256-110\",null,766,2116,63.195980000000006,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1515568-110\",null,3743,3742,12.79186,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1527973-110\",null,4357,1718,4.16096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1531931-110\",null,1820,308,2.30718,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1534550-110\",null,1293,1736,2.4202,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1546932-110\",null,451,1652,6.17315,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1546933-110\",null,451,1652,6.17315,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1547592-110\",null,1858,268,5.63387,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1550153-110\",null,2671,2515,10.16156,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1559500-110\",null,3743,3742,12.79186,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1559502-110\",null,3775,3743,7.65737,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1559522-110\",null,3956,1792,5.31101,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1559524-110\",null,3777,1792,9.560409999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1559526-110\",null,3777,1792,9.560409999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/156005-110\",null,992,2798,41.39255,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1564172-110\",null,1055,3499,10.21303,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1570534-110\",null,1858,1508,5.31277,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1570544-110\",null,1858,1508,5.31277,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/15717195-110\",null,984,1567,6.89355,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1578731-110\",null,1590,1795,1.63414,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1578737-110\",null,2567,2565,2.54216,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1596017-110\",null,3701,3744,2.89681,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1596018-110\",null,3744,317,4.182060000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1606820-110\",null,3409,711,7.23597,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1606821-110\",null,3409,3401,6.69762,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1606833-110\",null,3409,711,7.23597,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1606837-110\",null,711,3408,2.01531,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1606838-110\",null,3409,3401,6.69762,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1606845-110\",null,711,3411,5.904109999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16282992-110\",null,3826,573,6.900510000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16282993-110\",null,3826,1267,7.422470000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16282994-110\",null,573,3133,6.76522,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16282995-110\",null,1267,3133,11.364790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16303386-110\",null,3133,4881,1.47652,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16303387-110\",null,3133,258,2.63869,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16303388-110\",null,4881,258,1.18914,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16307674-110\",null,1269,3826,7.00648,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16307675-110\",null,1268,1269,9.30288,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16307676-110\",null,1268,3826,5.11166,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1630910-60\",null,2029,3966,3.34736,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,2,null,true,null],[\"relation\\/1630912-60\",null,366,3966,5.35304,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,1,null,true,null],[\"relation\\/1632298-110\",null,2081,3350,12.3794,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1632433-110\",null,1995,756,6.51591,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1632606-110\",null,2346,1474,8.675979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1632608-110\",null,2346,1474,8.675979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1632612-110\",null,1479,2346,12.18849,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1632743-110\",null,2082,2081,19.499790000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1632745-110\",null,3872,2082,11.444600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1633118-110\",null,2129,3348,20.015319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1633119-110\",null,3849,4668,1.65443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1633121-110\",null,2129,2140,23.079189999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1633122-110\",null,3849,2140,10.116350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1633658-110\",null,2866,2867,15.3102,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1633661-110\",null,2866,2867,15.3102,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636418-110\",null,2473,3212,9.106020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636419-110\",null,2473,3212,9.106020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636643-110\",null,2473,2753,2.73715,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1636704-110\",null,3655,3146,20.14349,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1636724-110\",null,881,1494,6.55969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636735-110\",null,1722,2401,5.175739999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636736-110\",null,1152,4145,10.58454,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1636761-110\",null,268,890,3.84571,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636986-110\",null,37,3878,17.350339999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1636987-110\",null,464,37,4.33093,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1637000-110\",null,3878,464,12.312190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1638345-110\",null,2524,2135,26.038430000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1638968-110\",null,2084,238,43.037219999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1639649-110\",null,2161,2526,58.017120000000006,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1640484-110\",null,2205,2914,3.10923,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1640485-110\",null,2205,2914,3.10923,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1640958-110\",null,1389,2441,19.289860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1640959-110\",null,1389,2441,19.289860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1640961-110\",null,2016,1389,13.38125,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1640962-110\",null,2016,1388,18.113939999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641469-110\",null,1310,1135,8.83118,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1641477-110\",null,3682,2349,15.84641,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641480-110\",null,3723,2841,10.4764,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1641481-110\",null,3642,710,13.81842,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1641483-110\",null,1456,3302,26.51559,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641486-110\",null,4296,3640,4.90695,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641489-110\",null,710,939,12.58107,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641695-110\",null,719,3245,5.59649,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641696-110\",null,719,1576,9.421469999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641701-110\",null,1620,4139,5.03842,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641711-110\",null,156,3470,17.174029999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641712-110\",null,1576,3470,6.19225,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641713-110\",null,156,3245,4.83872,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641730-110\",null,1642,3470,16.918080000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641733-110\",null,3470,1599,3.09038,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641742-110\",null,2079,883,8.0482,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1641748-110\",null,793,2078,6.48859,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1641749-110\",null,793,2079,8.547450000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641750-110\",null,2079,2078,6.7141,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1641762-110\",null,1152,2358,14.857520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642105-110\",null,2126,1387,1.72963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642106-110\",null,2126,1387,1.72963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642107-110\",null,2010,2126,12.4284,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642108-110\",null,2010,2126,12.4284,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642109-110\",null,2126,1387,1.72963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642149-110\",null,2049,2050,8.96359,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1642150-110\",null,2055,2049,7.25909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1642151-110\",null,2049,1625,10.51641,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642875-110\",null,607,1966,7.52886,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642878-110\",null,607,1966,7.52886,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642880-110\",null,607,1966,7.52886,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642881-110\",null,607,1966,7.52886,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1642903-110\",null,365,2000,41.749760000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16454456-110\",null,842,2909,4.4188,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16454457-110\",null,842,2909,4.4188,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16489922-110\",null,3271,4850,6.06442,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16489923-110\",null,3271,4850,6.06442,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16491367-110\",null,845,380,4.22384,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16491368-110\",null,849,845,12.46424,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16491369-110\",null,1073,380,20.860990000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16497191-110\",null,689,860,18.468349999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1651506-110\",null,1037,3726,1.79997,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1651508-110\",null,4393,1037,3.5592,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1651510-110\",null,1037,3726,1.79997,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1654096-110\",null,4159,60,4.1168,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1659484-110\",null,2942,1053,1.97633,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1659486-110\",null,2942,1101,3.02734,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/16837374-110\",null,1292,3847,11.883749999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16837375-110\",null,1292,3847,11.883749999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16837478-110\",null,1375,2307,2.80461,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16837479-110\",null,2307,72,8.623889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16837480-110\",null,1375,72,9.546950000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/16842318-60\",null,435,432,6.54543,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,1,null,true,null],[\"relation\\/1685864-110\",null,395,3511,2.71217,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1685865-110\",null,395,3511,2.71217,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1686300-110\",null,431,1915,12.119110000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1686302-110\",null,2052,431,20.445139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1686303-110\",null,4633,2052,28.78838,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17011072-110\",null,295,1023,3.2868,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17011073-110\",null,1025,1023,1.31479,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17011248-110\",null,295,1606,6.488729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17011249-110\",null,295,1606,6.488729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17011250-110\",null,1023,1606,3.37244,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17011251-110\",null,1023,1606,3.37244,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1703239-110\",null,2895,2892,3.84816,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17145307-110\",null,3629,3144,16.179280000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/17147897-110\",null,2457,1453,6.656890000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17147898-110\",null,2457,1453,6.65698,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17147899-110\",null,1843,2831,14.578250000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17147900-110\",null,1843,2831,14.578250000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17147905-110\",null,2783,2862,7.28538,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17147906-110\",null,2783,2862,7.28538,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17165222-110\",null,1021,1361,5.538609999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/17165224-110\",null,3851,2643,11.815290000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17165225-110\",null,1361,3851,3.14802,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17165226-110\",null,3851,1210,11.829889999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17174783-110\",null,1467,774,2.16656,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17189381-110\",null,1665,3651,6.4332,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17219321-110\",null,1210,1446,12.75126,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17219322-110\",null,1210,1446,12.75126,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/172571-110\",null,2161,2526,58.017120000000006,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/172574-110\",null,2526,890,62.00376,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1728819-110\",null,3805,478,9.09327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1735056-110\",null,3712,3302,16.371919999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1735060-110\",null,3302,411,11.4976,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1735097-110\",null,935,3709,7.24037,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1735098-110\",null,710,935,15.39887,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1737377-110\",null,881,4130,8.261229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1737378-110\",null,881,4130,8.261229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17501191-110\",null,1064,2380,35.804650000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17501192-110\",null,1064,2380,35.804629999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1768161-110\",null,1244,1150,32.078499999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/17692921-110\",null,2370,1234,16.203340000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17692922-110\",null,1235,1234,12.92272,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17692923-110\",null,1236,1235,24.386200000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/17692924-110\",null,2370,1236,16.355689999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/177286-110\",null,2740,1578,61.510249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1777181-110\",null,2210,2211,17.783560000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1777182-110\",null,2210,2211,17.783560000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1778413-110\",null,1704,1550,4.75799,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/18051719-110\",null,3694,1320,6.41946,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/18051720-110\",null,3694,730,12.222389999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/18051721-110\",null,2603,730,5.6399,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/18051737-110\",null,2090,3694,1.34207,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1819935-110\",null,2628,2171,27.585470000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/18331045-110\",null,1632,1631,15.078139999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1897789-110\",null,2367,3050,3.27042,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1903733-110\",null,3622,3596,116.848740000000006,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1903734-110\",null,938,3622,72.337620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1907851-110\",null,528,2886,21.711759999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1907852-110\",null,528,2886,21.711759999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19528465-110\",null,2243,2242,12.914249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19528466-110\",null,2906,2242,33.853619999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19530729-110\",null,3012,2906,9.68764,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19530730-110\",null,3012,2243,30.507000000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540782-110\",null,3012,1773,10.993829999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540783-110\",null,3012,1773,10.993829999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540784-110\",null,541,4956,12.15259,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540785-110\",null,1630,4956,17.27234,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540786-110\",null,1630,4956,17.27234,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540787-110\",null,1630,2658,5.63356,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540789-110\",null,2658,2009,21.269680000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19540790-110\",null,541,2009,32.975970000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19565540-110\",null,1630,1949,3.92138,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19565541-110\",null,1630,2478,16.097290000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19565696-110\",null,2478,2009,19.537590000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19565697-110\",null,2685,2009,16.335350000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19565698-110\",null,1949,2685,14.99783,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19648362-110\",null,1944,1948,4.62612,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1973331-110\",null,3489,826,12.93078,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1973332-110\",null,827,826,11.72509,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1973334-110\",null,3489,826,12.81931,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/1973335-110\",null,3489,578,18.81335,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19791916-110\",null,1327,1962,11.445709999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/198053-110\",null,2731,2722,20.531939999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/19954310-110\",null,2007,3746,2.495,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2050526-110\",null,2877,735,18.00845,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2050527-110\",null,2877,735,18.00845,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2050528-110\",null,735,928,12.481489999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2122059-110\",null,2944,922,1.79173,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2122776-110\",null,2945,922,7.17303,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2122777-110\",null,2945,922,7.17303,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2122778-110\",null,2945,922,7.17303,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2131704-110\",null,1116,2944,3.46782,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2131705-110\",null,1116,2944,2.75334,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142625-110\",null,2945,2086,12.229509999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142626-110\",null,2945,2086,12.229509999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142657-110\",null,2087,2086,7.337689999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142658-110\",null,2087,2086,7.337689999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142664-110\",null,2087,2945,8.433870000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2142802-110\",null,2086,1535,8.97969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142803-110\",null,2086,1535,8.97969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142804-110\",null,2086,1535,8.97969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2142805-110\",null,2086,1535,8.97969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2147300-110\",null,2744,2522,3.62066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2147302-110\",null,2744,1133,10.520490000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2147308-110\",null,2522,1133,12.00174,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2147461-110\",null,2506,2522,5.08697,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2224602-110\",null,2157,2912,2.34246,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2224675-110\",null,1460,328,4.56456,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2224887-110\",null,1460,1740,15.715770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2224889-110\",null,1460,1740,15.715770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/224763-110\",null,1936,239,30.579630000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2250796-110\",null,3615,1295,16.608240000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2250797-110\",null,3615,1295,16.608240000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2250798-110\",null,1295,790,10.657819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2250802-110\",null,1295,801,9.21466,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2250803-110\",null,1295,801,9.21466,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2250804-110\",null,789,1295,3.92215,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2253837-110\",null,1758,1761,7.23742,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2253838-110\",null,1758,1761,7.23742,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/2253841-110\",null,1758,1761,7.23742,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2264163-110\",null,652,3215,37.033439999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2264164-110\",null,652,3215,37.033439999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2275845-110\",null,803,2812,3.98887,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2279360-110\",null,2563,2151,52.401449999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2279541-110\",null,2585,505,12.77042,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2279654-110\",null,2488,2531,29.639950000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2280366-110\",null,1835,3254,22.646139999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2281026-110\",null,3609,3384,63.274970000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2282341-110\",null,1086,1085,15.237530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2282343-110\",null,1086,1085,15.237530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2302366-110\",null,905,1201,6.35229,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2302367-110\",null,905,1201,6.35229,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2303921-110\",null,2542,600,6.76092,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2303922-110\",null,2542,600,6.76092,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2309822-110\",null,1208,3277,2.53582,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2310665-110\",null,1208,3277,2.53544,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2321745-110\",null,3045,2160,9.60159,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2321746-110\",null,3045,2160,9.60159,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2324839-110\",null,890,2127,58.835699999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2325308-110\",null,2526,890,62.00376,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2326283-110\",null,2124,2088,30.917330000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2326864-110\",null,3116,17,32.69171,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2326865-110\",null,17,2628,36.171080000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2326868-110\",null,3116,2628,47.777819999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2328079-110\",null,2222,1655,29.06166,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2411470-110\",null,3101,2891,6.24792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2411472-110\",null,3101,2891,6.24792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/255723-110\",null,2803,393,44.669640000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/255724-110\",null,1170,2803,26.4176,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2574951-110\",null,2127,2462,17.801500000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2672290-110\",null,2221,254,26.75179,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2673334-110\",null,3674,3590,13.19312,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2673335-110\",null,3674,3590,13.19312,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2674523-110\",null,2221,996,39.07403,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2674524-110\",null,2221,254,26.75179,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2674528-110\",null,996,1578,78.922910000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/270122-110\",null,2533,1927,18.749929999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/272106-110\",null,951,387,12.55341,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/272107-110\",null,387,383,8.680159999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/272726-110\",null,992,2424,8.170590000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/272727-110\",null,951,2424,13.75405,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/272730-110\",null,2796,2424,8.89766,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/272731-110\",null,2424,1014,12.9617,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/272733-110\",null,2796,2405,6.0107,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/273337-110\",null,803,2812,3.98887,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/273338-110\",null,2808,2812,26.012550000000001,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/279735-110\",null,2802,1187,20.36656,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/282242-110\",null,2349,2837,51.081589999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/282243-110\",null,2349,2837,51.081589999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2942286-110\",null,1004,1321,7.97496,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/2942287-110\",null,1004,1321,7.97496,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/300022-110\",null,938,3596,61.071889999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/300026-110\",null,2871,766,59.486930000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3019966-110\",null,2325,2191,7.43768,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3019967-110\",null,2325,2191,7.43768,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3028641-110\",null,3511,3516,2.81922,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3092760-110\",null,2520,1748,9.598700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3092761-110\",null,2044,1921,18.44689,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3098040-110\",null,1557,2377,9.704979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3098041-110\",null,1557,1980,5.75754,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3098042-110\",null,1980,2377,3.91927,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3108558-110\",null,2049,1625,10.51641,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3109970-110\",null,2608,2605,5.74673,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3113355-110\",null,1557,1746,6.6323,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3113356-110\",null,1746,1556,1.48606,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3113357-110\",null,1746,1556,1.48606,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3113358-110\",null,1557,1746,6.6323,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3132014-110\",null,785,932,12.717420000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/3286329-110\",null,1751,2377,9.502799999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3286331-110\",null,1817,2377,2.76321,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3333943-110\",null,2419,3568,7.66793,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/3333947-110\",null,2419,3464,3.72237,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/3344937-110\",null,313,318,5.33442,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3344938-110\",null,313,318,5.33442,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3345107-110\",null,2127,2462,17.801500000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3351199-110\",null,268,890,3.84571,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/341228-110\",null,2542,2758,12.039639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/341229-110\",null,2542,2758,12.039639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/349441-110\",null,2996,383,11.235959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/349442-110\",null,2997,383,8.4758,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/349443-110\",null,383,2826,9.318629999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/349444-110\",null,383,2826,9.318629999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/349445-110\",null,383,2424,25.131180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/351433-110\",null,2954,4847,32.621810000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3528699-110\",null,1662,3839,5.52289,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3528701-110\",null,1662,3839,5.52289,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3550342-110\",null,1361,3851,3.14802,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3571133-110\",null,446,2364,5.55945,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3571137-110\",null,446,2364,8.7113,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3571437-110\",null,3331,2364,5.88066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3571481-110\",null,3899,2364,2.23885,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3620339-110\",null,1184,1604,4.47154,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3620364-110\",null,2041,1571,6.30554,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3620365-110\",null,1531,1571,2.66778,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3621292-110\",null,1226,2788,10.075520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/369523-110\",null,2996,2997,7.484310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/373791-110\",null,2424,1852,19.479790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/373792-110\",null,2424,3335,9.959910000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/374192-110\",null,2424,2427,9.74417,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3742235-150\",null,465,5060,10.13772,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3830356-110\",null,992,2798,41.39255,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/383135-110\",null,2124,2088,30.917330000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3841254-110\",null,3576,3577,5.064859999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3841255-110\",null,3576,3577,5.064859999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3874455-110\",null,1305,1365,2.8402,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3888199-110\",null,2925,1595,9.56326,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/395059-110\",null,3798,2249,19.48874,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/395060-110\",null,4965,2249,5.80564,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/395061-110\",null,4965,3798,21.855979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3952637-155\",null,5063,5064,17.552040000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3952640-155\",null,2200,5062,29.961830000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3987745-110\",null,2749,2401,3.20989,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3987746-110\",null,2749,2401,3.20989,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/3987748-110\",null,1722,2401,5.175739999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4005957-110\",null,1935,1936,15.109540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007244-110\",null,33,1935,19.860139999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007245-110\",null,33,1935,19.860139999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007340-110\",null,2512,595,6.67655,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007341-110\",null,3848,983,7.1934,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007342-110\",null,983,2512,10.030799999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007343-110\",null,3848,595,23.84216,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4007811-110\",null,1021,1361,5.538609999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/4007812-110\",null,3851,1210,11.829889999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4009003-110\",null,1227,3397,29.140880000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4021772-110\",null,222,522,7.73079,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4021773-110\",null,222,522,7.73079,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4049860-110\",null,2952,4683,11.42109,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4049861-110\",null,3143,4683,23.76737,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4049910-110\",null,2952,1871,14.77474,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/421174-110\",null,2628,2171,27.585470000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4235588-110\",null,2567,746,5.93748,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/4270347-110\",null,337,2572,7.07031,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/446269-110\",null,2016,1388,18.113939999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/451518-110\",null,2087,2084,14.164350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/451540-110\",null,2084,238,43.037219999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4703661-110\",null,2461,1074,12.7331,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4703663-110\",null,2461,851,5.05972,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4703664-110\",null,851,1074,9.44125,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4704300-110\",null,852,1074,16.354320000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4705638-110\",null,1240,1239,11.73542,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4705639-110\",null,1239,2461,21.748529999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4705640-110\",null,4884,2461,27.547139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/4815088-110\",null,192,511,10.70973,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5152609-110\",null,1771,2085,7.05246,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5152610-110\",null,1771,2085,7.05246,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5164006-110\",null,1921,4755,2.40978,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5164007-110\",null,1921,4755,2.40978,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5181437-110\",null,3635,221,7.649220000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/5204943-110\",null,2939,2810,14.751190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5204944-110\",null,2939,2810,14.751190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5206102-110\",null,2563,3431,62.550580000000004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5206103-110\",null,2563,2151,52.401449999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5206232-110\",null,3312,2141,42.334379999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5224120-110\",null,3224,1811,5.227930000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/5225339-110\",null,2395,2177,7.58374,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5225340-110\",null,2395,2177,7.58374,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5229965-110\",null,516,2452,1.77298,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5229966-110\",null,2815,516,1.83501,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5229967-110\",null,2815,2452,3.58963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5236115-110\",null,2747,2628,14.79744,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5236116-110\",null,2748,2747,10.04533,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5236117-110\",null,2748,2747,10.04533,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5236118-110\",null,2747,2628,14.79744,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5240298-110\",null,3049,2766,4.12204,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5240299-110\",null,3049,2684,8.686110000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5240300-110\",null,2684,2766,6.48034,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5240407-110\",null,430,3203,11.09919,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5240409-110\",null,430,3260,10.5131,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5244825-110\",null,271,272,7.54087,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5244917-110\",null,3106,3739,19.301369999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5308061-110\",null,4170,4171,2.94193,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5429502-110\",null,326,4510,2.28822,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5447637-110\",null,3845,2114,15.024370000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/5447711-110\",null,2064,2063,14.541079999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5447712-110\",null,2064,2063,14.541079999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/545052-110\",null,2931,3151,2.87576,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/545053-110\",null,2931,2017,4.16919,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/545054-110\",null,3151,2017,1.92731,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5451101-110\",null,3633,4533,3.15811,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5451102-110\",null,764,4533,12.432120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5451103-110\",null,4533,764,12.432120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5451104-110\",null,3633,4533,3.15811,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5502767-110\",null,2640,360,4.44958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5502768-110\",null,2640,360,4.44958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5543983-110\",null,1865,2443,10.1274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5543984-110\",null,1865,2443,10.1274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544002-110\",null,3861,2180,23.511230000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544004-110\",null,2164,3241,12.309610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544005-110\",null,3861,2443,3.12831,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544006-110\",null,3861,2164,10.01408,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544621-110\",null,1623,1638,6.2776,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544622-110\",null,630,1637,2.38231,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544623-110\",null,1637,1638,8.19444,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544624-110\",null,2612,2604,1.36522,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544625-110\",null,2604,1637,4.87038,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544647-110\",null,1637,2651,4.52007,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544668-110\",null,2590,1623,2.47392,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544677-110\",null,2644,630,2.44433,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544678-110\",null,2644,1623,2.16857,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544740-110\",null,1623,422,3.5384,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5544741-110\",null,422,1638,3.84109,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5545763-110\",null,2377,1558,1.38948,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5545764-110\",null,2377,1558,1.39446,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5549677-110\",null,944,949,6.312180000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5549679-110\",null,1454,944,22.931900000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5549680-110\",null,1454,944,22.931900000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5549717-110\",null,2225,4116,14.680729999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5574670-110\",null,3780,1985,20.84505,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5582012-110\",null,737,2910,2.37411,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5582013-110\",null,737,2910,2.76169,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5582014-110\",null,737,2910,2.76169,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5582015-110\",null,737,2910,2.37991,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5602708-110\",null,211,1442,4.58837,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5602709-110\",null,211,1442,4.58837,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5645594-110\",null,3469,122,12.92465,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5646521-110\",null,781,122,19.532119999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5680969-110\",null,781,439,23.651479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5681729-110\",null,2258,3026,4.56494,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5681736-110\",null,2258,3001,1.48032,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5681747-110\",null,3028,2258,5.91488,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5681748-110\",null,3028,3001,4.75257,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717157-110\",null,2349,3992,8.758059999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717158-110\",null,3992,2349,8.629770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717159-110\",null,3992,2349,8.629770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717160-110\",null,3992,2349,8.758059999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717230-110\",null,611,2349,15.666180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717231-110\",null,611,2349,15.675330000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5717232-110\",null,611,2349,15.666180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/574455-110\",null,3295,1811,7.32374,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5938637-110\",null,2127,1354,61.105319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5988321-110\",null,841,1318,3.26047,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/5988322-110\",null,841,1318,3.26047,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6005446-60\",null,3558,353,2.62847,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"relation\\/6005482-110\",null,3631,1942,23.210330000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6005483-110\",null,3631,1942,23.210330000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6005484-110\",null,2489,1942,21.816950000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6005485-110\",null,2489,3447,17.638540000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6005486-110\",null,3557,3631,18.153509999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/6005488-110\",null,1942,3447,17.291460000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054429-110\",null,2981,2978,4.81362,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054430-110\",null,2979,1981,1.45502,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054432-110\",null,2981,2980,4.0593,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054433-110\",null,2978,1981,5.20587,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054434-110\",null,2980,1981,5.20829,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054601-110\",null,2978,2979,3.85497,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054602-110\",null,2982,2983,1.62954,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054670-110\",null,507,1731,3.82762,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054672-110\",null,1731,2998,3.16684,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054673-110\",null,507,409,3.66787,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054703-110\",null,2730,1672,2.459,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054706-110\",null,2730,189,3.92261,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6054726-110\",null,2968,1672,1.45234,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6059441-110\",null,1660,1973,4.79912,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6061495-110\",null,3799,2417,11.957979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6061496-110\",null,2417,3798,12.252229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6061507-110\",null,2356,3798,34.47345,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6061508-110\",null,2356,3796,19.329879999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6061509-110\",null,3796,3798,16.812240000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6452491-110\",null,2093,2280,21.651240000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6452492-110\",null,2093,2280,21.651240000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6461354-110\",null,2611,360,1.35293,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6461355-110\",null,2611,360,1.35293,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6463555-110\",null,874,3845,24.75385,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6466234-110\",null,2364,2710,36.938249999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6466235-110\",null,3552,1478,37.050899999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6466236-110\",null,2364,3552,17.653779999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6466237-110\",null,2710,1478,28.110599999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6467309-110\",null,1478,791,11.69364,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6583086-110\",null,3587,162,10.559040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6583087-110\",null,162,211,8.02181,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6583088-110\",null,162,211,8.02181,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/67175-110\",null,365,2000,41.749760000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/67186-110\",null,2016,1389,13.38125,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6901937-110\",null,549,1593,19.391220000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/6901946-110\",null,3019,2239,15.717709999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/69497-110\",null,1327,1962,11.445709999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/69605-110\",null,2209,395,23.736990000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7029072-110\",null,1757,3849,18.441689999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7191364-110\",null,2310,430,4.47827,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7191365-110\",null,1339,430,9.54665,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7191366-110\",null,2310,430,4.47827,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7191367-110\",null,1339,430,9.54665,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7191412-110\",null,2663,1887,24.364159999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7191413-110\",null,2663,1887,24.36224,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7330136-110\",null,1627,2096,30.18796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7366185-110\",null,1996,3109,19.103860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7377447-110\",null,882,879,67.139529999999994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7377449-110\",null,3622,882,63.0854,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7395966-110\",null,1508,2282,4.95095,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853102-110\",null,1571,3838,26.551639999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853103-110\",null,1571,3838,26.551639999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853104-110\",null,1571,1234,18.703619999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853105-110\",null,1571,1234,18.703619999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853107-110\",null,1271,1234,20.85971,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853108-110\",null,1234,3939,8.464729999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853109-110\",null,3838,3939,36.327220000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853298-110\",null,1242,1241,26.323460000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853388-110\",null,1571,3297,6.53296,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/7853389-110\",null,1571,3297,6.53296,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8093699-110\",null,1569,3185,5.39442,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8093700-110\",null,1569,3140,3.33635,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8093701-110\",null,1569,3495,3.84619,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8093760-110\",null,3495,1145,2.91261,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8093761-110\",null,2790,3495,1.82613,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8094085-110\",null,3257,2661,2.30987,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8094086-110\",null,1866,1827,3.98849,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8094153-110\",null,2102,4549,1.56932,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8094154-110\",null,1827,2102,3.66755,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8094155-110\",null,1866,2102,7.301489999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8099177-110\",null,1569,2790,4.05783,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8099254-110\",null,3862,2795,13.75502,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8099255-110\",null,3862,2795,13.75502,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8208406-110\",null,3060,3047,5.12078,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8208407-110\",null,3060,3047,5.12078,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8209924-110\",null,2181,2182,3.37828,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8209925-110\",null,2181,2182,3.37828,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8223620-110\",null,2683,1204,11.639530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8223621-110\",null,2683,1204,11.639530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8223867-110\",null,3847,2196,14.331799999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395365-110\",null,194,1377,2.17399,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395366-110\",null,194,2907,3.21904,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395367-110\",null,2907,1377,4.54854,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395368-110\",null,1377,2602,5.2954,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395369-110\",null,1377,2602,5.277430000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395560-110\",null,2268,2907,1.69508,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395561-110\",null,1894,2268,5.138109999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8395562-110\",null,1894,2907,6.19232,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8405062-110\",null,1900,2268,2.16587,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8405111-110\",null,3222,699,3.38301,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8405117-110\",null,1114,3222,1.84524,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8405118-110\",null,1114,3222,1.84524,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8467739-110\",null,3911,3910,8.96707,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8467740-110\",null,3849,3910,34.046239999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8467741-110\",null,3849,3911,25.078779999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8467767-110\",null,3849,2140,10.116350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8470164-110\",null,768,2346,16.948830000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8470165-110\",null,1479,768,5.05669,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8470166-110\",null,768,1673,8.84295,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/8470167-110\",null,768,1673,8.84295,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9356730-110\",null,4829,2736,1.97798,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9356731-110\",null,2966,2736,4.65622,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9357277-110\",null,2765,468,2.61323,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9357278-110\",null,2765,468,2.61323,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/941908-110\",null,3234,4868,10.04801,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/941909-110\",null,3234,1106,19.373950000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/950549-110\",null,1935,1227,22.592389999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/968221-110\",null,3861,2443,3.12831,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9685697-110\",null,444,766,2.31337,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9685698-110\",null,444,766,2.31337,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9698144-110\",null,2439,2933,10.271600000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9709019-110\",null,1001,2971,11.5893,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9709020-110\",null,1001,2969,6.565060000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9711403-110\",null,3335,1852,9.52093,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9758370-110\",null,898,897,2.25725,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"relation\\/9956596-110\",null,1530,2048,5.25798,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/100053588-110\",null,3520,477,23.145990000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1001661066-110\",null,4428,4431,9.94868,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/100185538-110\",null,1656,4751,2.93364,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/100186702-110\",null,848,4750,2.12726,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/100191716-110\",null,847,4750,11.048590000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1002203160-110\",null,401,402,1.85978,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1007133035-110\",null,3163,4280,3.99032,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1008866386-110\",null,4855,4856,2.78546,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1017530926-110\",null,36,39,2.80464,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1017530927-110\",null,854,36,2.23748,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1018533552-110\",null,1072,3388,1.91395,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1018533553-110\",null,1072,3388,1.91611,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/102614579-110\",null,4020,2335,16.393360000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102614586-110\",null,4026,4027,7.96524,0.1571,0.4,8.799999999999997,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102625857-110\",null,4024,53,7.14337,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102625873-110\",null,4025,55,6.95474,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102640006-110\",null,2992,3310,11.329690000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102640008-110\",null,58,56,11.19755,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1026540318-110\",null,4704,4705,1.39384,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/102743265-110\",null,4003,61,1.39854,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102743267-110\",null,4002,4003,1.80166,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/102743269-110\",null,4002,61,3.23301,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102864166-110\",null,70,4004,10.860209999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/102864185-110\",null,68,67,11.937860000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1029602353-110\",null,240,247,18.488049999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/103325926-110\",null,76,4006,15.00642,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1033553489-110\",null,4693,1222,7.88478,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/103461991-110\",null,81,4006,2.41842,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/103461992-110\",null,1839,4006,10.35211,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/103925977-110\",null,4261,4262,1.37197,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/103925978-110\",null,4262,89,2.99855,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/103925979-110\",null,2287,4261,3.07331,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/104061007-110\",null,4289,94,2.27701,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/104110369-110\",null,4372,95,2.09453,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/104127451-110\",null,97,4371,3.27002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/104578780-110\",null,321,1503,3.37951,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/104847510-110\",null,121,3480,2.45346,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/104853784-63\",null,3969,3967,5.98393,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/104930618-110\",null,107,4504,11.96954,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/104930627-110\",null,4502,4507,2.44553,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105019730-110\",null,3994,4001,23.403919999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1050646516-110\",null,2781,1449,16.900549999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/105144102-110\",null,2304,3455,2.98654,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105146915-110\",null,95,188,3.89942,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105146921-110\",null,472,2993,2.84681,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105249316-110\",null,472,2994,2.59899,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105618117-110\",null,1921,4757,15.69937,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105618118-110\",null,1921,924,4.37648,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105692784-110\",null,4595,1631,2.27988,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105693871-110\",null,2238,4589,9.20566,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/105693874-110\",null,114,4589,1.82115,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/105802358-110\",null,115,1347,19.43656,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106057300-110\",null,3650,2068,1.8339,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1060892447-110\",null,2741,4806,5.57743,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106276262-110\",null,4670,4669,2.43118,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106276932-110\",null,4676,2788,9.76881,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106293491-110\",null,1408,3342,17.321580000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/10630792-110\",null,2345,998,5.59845,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106337111-110\",null,4273,941,9.34118,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/10642565-110\",null,129,3980,2.11888,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106455390-110\",null,2338,4285,1.47461,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/106467579-110\",null,132,131,6.55198,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106467584-110\",null,132,4289,7.16675,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106669926-110\",null,308,138,2.86393,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106699302-110\",null,425,3605,6.25369,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106701282-110\",null,140,3605,3.83458,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106703924-110\",null,142,141,19.544070000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/106737426-110\",null,4794,3037,5.61814,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106738123-110\",null,145,4794,11.14826,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106777014-110\",null,3317,2527,7.0366,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106808516-110\",null,221,147,11.93118,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106827800-110\",null,4772,149,4.433520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106827807-110\",null,871,4772,19.70797,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106827819-110\",null,4771,4772,3.41134,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106827828-110\",null,4771,148,11.91288,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1068670445-110\",null,1596,4859,4.26029,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106888344-110\",null,4934,4932,7.1577,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106928599-110\",null,480,481,15.393030000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106976910-110\",null,887,4275,8.2105,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106976913-65\",null,3971,3970,3.24467,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/106976913-110\",null,105,1043,3.2454,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/106976927-110\",null,879,4272,2.15549,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/106976930-110\",null,4303,3655,1.37801,0.1571,0.4,8.799999999999997,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/107175828-110\",null,4355,3704,1.41866,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1072574873-110\",null,4525,3106,2.80175,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1073809034-110\",null,2508,359,5.36999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1073873490-110\",null,3619,168,6.62357,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1074227937-110\",null,1794,4998,2.54736,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1074792721-110\",null,3666,2511,7.40023,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1074821911-110\",null,3918,3053,2.53822,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1075265988-110\",null,3668,3667,4.98513,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1075266001-110\",null,5012,5013,5.133850000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1076500945-110\",null,596,316,5.15637,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107810038-110\",null,2940,5011,7.49003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107878287-110\",null,174,1895,6.92184,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107878291-110\",null,1733,3374,8.20016,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107882492-110\",null,4511,2288,2.50392,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107882494-110\",null,4509,4511,4.96446,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107882495-110\",null,2288,2901,5.23429,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107890462-110\",null,176,175,9.02834,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107890463-110\",null,4621,2286,10.93567,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107896607-110\",null,4470,4469,1.14512,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107896610-110\",null,180,4469,10.98575,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107896616-110\",null,4470,179,1.5658,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107896620-110\",null,185,4469,3.50018,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/107921223-65\",null,182,3529,5.93606,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/108003792-110\",null,3236,184,4.1252,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108007002-110\",null,1350,4476,11.61356,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/108007004-110\",null,3680,3378,2.86051,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108007005-110\",null,4476,3377,9.150139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1083515302-110\",null,2913,3221,5.16589,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1083515304-110\",null,3449,263,3.35562,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/108388721-110\",null,2821,538,13.54975,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108388726-110\",null,2821,4031,8.1251,0.1571,0.4,8.799999999999997,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108526443-110\",null,2319,3901,27.06334,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108526476-110\",null,552,2319,1.61572,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108582410-110\",null,487,2002,6.17688,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1086324799-110\",null,497,4795,2.36828,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1086324800-110\",null,497,3284,11.64616,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/108777911-110\",null,4049,4038,3.72978,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/108841393-110\",null,2023,3480,10.26041,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/109015833-110\",null,2362,293,6.87017,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/109062985-110\",null,2002,136,3.35957,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/109089199-110\",null,2588,4481,10.190940000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/109375347-110\",null,4473,4472,5.3847,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/109376088-110\",null,3237,217,3.14208,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1095840271-110\",null,4206,1634,2.37936,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1096928023-110\",null,4299,4300,2.82373,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1099348603-110\",null,614,4023,3.12398,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1102671761-110\",null,3485,500,26.723369999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/110345534-110\",null,756,1564,3.59786,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110345535-110\",null,4629,1564,1.45427,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110470852-110\",null,4922,430,39.211260000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1106527265-110\",null,63,4002,1.66656,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110700998-110\",null,2167,4382,1.86571,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1107355963-110\",null,2734,4642,1.23141,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110861546-110\",null,3316,1255,3.86497,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110899776-110\",null,251,3975,1.5772,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110956246-110\",null,4521,252,3.81158,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/110957505-110\",null,4506,3307,2.46343,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1110005496-110\",null,3917,4464,1.97912,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1110005497-110\",null,309,4464,4.19907,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/111023896-110\",null,1619,1984,5.32051,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1110517645-110\",null,4236,3589,3.27711,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1112406317-110\",null,4131,1620,2.01696,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1112723845-110\",null,4396,4397,2.13384,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1112723847-110\",null,4396,4398,3.68165,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1112759424-110\",null,256,690,7.12614,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/111415457-110\",null,4865,693,3.42102,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1116747313-110\",null,998,3119,7.61878,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/111951590-110\",null,4358,265,2.7923,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/111963053-110\",null,4451,896,5.08645,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/111973180-110\",null,268,4443,1.21552,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1119892828-110\",null,5005,3125,6.907229999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/111990690-110\",null,4528,272,11.766249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/111990691-110\",null,4529,4530,4.17801,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/111990697-110\",null,3608,3363,2.93475,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1120289993-110\",null,4139,136,3.90629,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/112442159-110\",null,277,4374,2.79151,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112551552-110\",null,1590,4374,2.50395,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112556933-110\",null,3588,5055,19.941220000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112556936-110\",null,5055,2847,16.872779999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112559161-110\",null,279,5058,14.82657,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/112559162-110\",null,280,5058,3.83683,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112559497-110\",null,5059,281,2.29122,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112559804-110\",null,1054,5059,7.33057,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/112559990-110\",null,282,5054,7.52955,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1126922748-110\",null,286,3239,2.56137,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1128048161-110\",null,521,289,3.36384,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/112953315-110\",null,2227,4497,5.32858,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1130635790-110\",null,1633,3559,7.345890000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1132566879-110\",null,195,3987,3.28828,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1132937656-110\",null,288,289,1.73926,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132937978-110\",null,288,9,3.38867,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132939455-110\",null,475,521,5.06637,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132940278-110\",null,475,791,7.31097,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132940669-110\",null,521,291,4.531,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132941739-110\",null,289,724,3.88795,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132942676-110\",null,1317,9,2.57989,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1132945900-110\",null,290,780,2.63989,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132946773-110\",null,780,289,1.69589,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1132947446-110\",null,3916,721,2.48581,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/113338652-110\",null,302,4015,10.77162,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/113580649-110\",null,4526,4524,2.00169,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1136454859-110\",null,1796,2462,4.55902,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/113798918-110\",null,634,1689,2.13262,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/113929469-110\",null,501,4665,1.64868,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114005406-110\",null,4982,1779,5.94556,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114118656-110\",null,4652,2886,7.5119,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/114319249-110\",null,4460,313,4.197,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114327494-110\",null,315,3422,15.687569999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114377984-110\",null,4465,2127,7.130409999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/114424988-110\",null,3741,3906,3.10908,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1144800310-110\",null,390,837,7.59062,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114505579-110\",null,3752,3753,15.93412,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114507926-110\",null,3752,3759,12.630270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/114507929-110\",null,3752,3448,6.56881,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/114666349-110\",null,42,1819,5.10592,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1148516668-110\",null,3283,4752,2.7843,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/114852671-110\",null,861,4729,3.24298,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1150900186-110\",null,3118,2904,16.96528,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1150900187-110\",null,2904,3485,29.10378,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1150900188-110\",null,3485,2550,16.410070000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1150924584-110\",null,3474,2768,12.58948,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1150924585-110\",null,561,3474,7.30189,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1150924586-110\",null,561,3264,11.800540000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1150926619-110\",null,207,1192,8.179449999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/115258519-110\",null,3339,3200,3.78495,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115262453-110\",null,896,4450,1.93304,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115337308-110\",null,3920,3808,2.99709,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/115337369-110\",null,3808,104,3.97811,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115395880-110\",null,31,349,9.129209999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115397263-110\",null,653,5035,2.45435,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115497640-110\",null,3208,508,8.65085,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115566549-110\",null,3757,4976,2.66833,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115568575-110\",null,5050,3749,9.21458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1155987302-110\",null,54,4025,1.99751,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1155987309-110\",null,53,4025,2.2064,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115607565-110\",null,3696,3741,17.792840000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115607574-110\",null,3696,16,7.70013,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/115607579-110\",null,3696,5049,6.229520000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1157899117-110\",null,259,260,5.833729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/115808250-110\",null,1636,4330,1.158,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1159248381-110\",null,69,4105,2.47457,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1159260699-110\",null,5034,1763,3.26793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/116022147-110\",null,342,345,15.01484,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/116025772-110\",null,343,2508,18.440439999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/116031951-110\",null,2508,1791,21.015349999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/116039909-110\",null,359,347,2.62608,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1160910837-110\",null,3673,4008,1.73825,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1161164983-110\",null,2824,4018,1.2781,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1161164984-110\",null,4017,2326,2.43514,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161164985-110\",null,4016,4017,1.29375,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161174932-110\",null,4014,2818,4.76468,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161186404-110\",null,384,1857,9.021510000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161186406-110\",null,384,637,3.53725,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161186411-110\",null,637,1612,4.39927,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161187429-110\",null,4011,4012,3.33253,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161196059-110\",null,5010,3850,3.58951,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1161312564-110\",null,1979,2314,11.01605,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1161312565-110\",null,3526,3486,10.09182,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/116260539-110\",null,3194,1513,3.10197,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/116397154-110\",null,3412,653,14.62613,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1164669000-110\",null,4449,351,2.51892,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1164962599-110\",null,3164,509,3.96946,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/116653966-110\",null,1030,3787,13.53609,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/116653968-110\",null,1030,3395,14.111540000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/116678646-110\",null,5035,642,5.55944,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/116884239-110\",null,393,872,4.50809,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/117128357-110\",null,155,4963,3.01196,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/117310713-110\",null,3021,627,4.67587,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/117329622-110\",null,1979,3902,5.94306,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/117345266-110\",null,1807,103,5.02075,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1175032332-110\",null,2807,2834,3.17214,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/118248018-110\",null,3693,3190,10.3857,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/118370714-110\",null,587,4909,9.10535,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1183864547-110\",null,4202,3256,2.21662,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/118432021-110\",null,4631,4630,3.99926,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/118432022-110\",null,4627,4631,4.41389,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/118449841-110\",null,4628,2025,3.8281,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1185207172-110\",null,1013,1477,1.98721,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1185278504-110\",null,2462,4624,9.35539,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/118587018-110\",null,2867,2859,3.34882,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1187196825-110\",null,4148,4147,1.51051,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/118856113-110\",null,120,4390,4.31212,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/118856115-110\",null,4391,120,2.30372,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/118978995-110\",null,2739,4617,2.49779,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1190827427-110\",null,2841,2354,17.00948,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109807-110\",null,954,955,3.43942,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109811-110\",null,2225,4278,4.499560000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109833-110\",null,4278,4277,2.45397,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109836-110\",null,4277,3975,10.29158,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109887-110\",null,1933,4278,3.52701,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109905-110\",null,4117,3919,1.94957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119109919-110\",null,371,4277,3.32656,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119204477-110\",null,1632,2446,3.13075,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119253900-110\",null,4284,373,3.85624,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119312271-110\",null,2914,2204,4.40563,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119312277-110\",null,4445,375,8.607809999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119312281-110\",null,375,2914,4.19596,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119312283-110\",null,4445,1549,2.64072,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119399298-110\",null,2016,1389,13.175709999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119442557-110\",null,1152,4125,1.63691,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119495717-110\",null,4561,804,44.740019999999994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119495720-110\",null,4542,3449,14.981819999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119502630-110\",null,4908,4909,17.90483,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/119522646-110\",null,882,4281,1.51621,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1199154165-110\",null,47,1168,3.85361,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120064577-110\",null,2316,5034,12.75624,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120071805-110\",null,4012,3693,3.74687,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/120071807-110\",null,636,4012,1.76865,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/120112077-110\",null,3526,4040,1.35894,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120112078-110\",null,302,4040,26.4328,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/120112644-110\",null,4015,1857,3.25213,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/1201450272-110\",null,2963,3287,10.75652,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/120255980-110\",null,2951,2662,7.89504,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120279690-110\",null,2251,4461,8.71874,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120321128-110\",null,4300,3146,8.644030000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/120394187-110\",null,1916,1215,5.328720000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/120598821-110\",null,3269,4129,2.68052,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120598824-110\",null,884,972,7.35471,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/120598838-110\",null,4130,4129,1.32535,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1206220000-110\",null,2278,1238,1.99244,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1206313530-110\",null,2573,4879,10.74324,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1207409637-110\",null,4397,2465,1.62853,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/120775898-110\",null,3546,4390,5.2463,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1210589400-110\",null,5031,3472,1.94893,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1211259166-110\",null,399,4812,1.63952,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/121228280-110\",null,402,2942,6.03139,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1212546087-110\",null,1437,110,7.08221,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1214472164-110\",null,2723,1762,4.53009,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/121499976-110\",null,2369,1287,8.528270000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1216925256-110\",null,1230,1073,11.89889,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1219595898-110\",null,232,415,2.24055,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1220007302-110\",null,412,4809,15.461879999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1220632250-110\",null,358,212,10.551030000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1220632252-110\",null,3392,358,2.55327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1221316517-110\",null,4751,4749,11.308309999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1221790837-110\",null,617,45,3.84123,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/122563160-110\",null,4869,390,8.080959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1227589101-110\",null,3522,2452,8.804290000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/123059151-110\",null,395,1101,8.941459999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/123059843-110\",null,395,428,4.93981,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1231405184-110\",null,1437,110,7.35994,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1231643740-110\",null,4215,2228,8.301020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1232287732-110\",null,40,1375,11.510290000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1232287733-110\",null,414,40,3.93291,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1232287737-110\",null,41,414,4.66437,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1232287738-110\",null,4702,41,2.71136,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1239483543-110\",null,3311,1151,2.55714,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1239483546-110\",null,1151,3311,2.60932,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1239501155-110\",null,1115,2674,3.41949,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/124096629-110\",null,4106,4107,3.82248,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/124096632-110\",null,4106,438,1.94372,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1241983642-110\",null,1030,4897,6.146199999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579488-110\",null,144,49,3.3217,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579496-110\",null,3037,3461,3.78262,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579497-110\",null,3460,49,1.67238,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579498-110\",null,3461,3460,4.42388,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579499-110\",null,3460,3276,11.773969999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579501-110\",null,3276,2420,2.3906,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1243579502-110\",null,2420,4770,4.7273,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1245792428-110\",null,4503,442,10.10026,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1245867883-110\",null,1142,5,7.57098,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1245885859-110\",null,493,4221,3.55988,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1245885860-110\",null,805,4225,4.574649999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1245885861-110\",null,3201,4224,8.89578,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246013843-110\",null,3657,83,6.44767,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1246053178-110\",null,186,4209,6.99984,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246053179-110\",null,4209,4208,2.09436,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246053181-110\",null,1453,1843,2.78999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246071034-110\",null,4149,1386,1.40776,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246121051-110\",null,2030,4217,4.10726,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246121055-110\",null,3131,4205,2.26817,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246145049-110\",null,4216,102,4.06771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246640045-110\",null,2285,662,1.22481,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246640047-110\",null,656,109,6.69288,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246989207-110\",null,4185,4184,4.0131,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1246989211-110\",null,773,4181,4.99999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1247779834-110\",null,4188,4185,2.82035,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1247779835-110\",null,4185,4186,3.26733,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1247779838-110\",null,3390,4182,6.355180000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1247779839-110\",null,4182,447,2.6565,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1247987593-110\",null,448,449,1.66082,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1248227980-110\",null,2802,2800,2.0367,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1248250782-110\",null,3280,3102,7.17292,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1248297139-110\",null,1115,631,4.6788,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1248677034-110\",null,2704,1890,3.14219,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1248677039-110\",null,2704,4647,3.14986,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1248991968-110\",null,3391,2878,6.96767,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1249940498-110\",null,4263,4264,2.05757,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1250752898-110\",null,3100,3931,1.87305,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1250900579-110\",null,4665,450,6.71458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/125119298-110\",null,1038,3517,3.69109,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/125145019-110\",null,2857,4437,1.68413,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/125579086-110\",null,2892,4429,9.72575,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/125692463-110\",null,456,544,10.82309,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/125813934-110\",null,457,1054,19.026949999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/125864318-110\",null,3764,459,14.64016,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/126116772-110\",null,2946,2349,6.72435,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1261834820-110\",null,1438,1437,3.18652,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1262895246-110\",null,4662,4663,1.03702,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1263397112-110\",null,2123,1837,1.55909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1263452400-110\",null,9,290,2.54633,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/126356235-110\",null,4999,3898,11.550739999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/126710736-110\",null,466,195,15.918889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1267623039-110\",null,807,1952,5.79294,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1269018729-110\",null,397,110,17.960090000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/126999127-110\",null,4926,100,6.38632,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/126999568-110\",null,4926,3625,15.726790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/126999926-110\",null,4927,4926,1.08337,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/127189043-110\",null,473,2899,8.27642,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/127266957-110\",null,3228,3587,5.593520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1273622760-110\",null,388,3346,5.037,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/127409267-110\",null,4587,470,3.85129,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/127564670-110\",null,477,1285,22.525389999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/127661036-110\",null,2297,2119,5.63446,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1280153849-110\",null,3750,4028,2.60504,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/128118336-110\",null,4100,2453,19.515529999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/128225994-110\",null,2843,2576,5.410399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/128399764-110\",null,490,4272,5.05042,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/128496530-110\",null,1800,1582,4.20475,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/128636188-110\",null,4225,3629,5.34964,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/128714149-110\",null,4275,881,39.074109999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288044112-110\",null,1906,1249,3.23614,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288105584-110\",null,3338,1906,4.51486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288640191-110\",null,2741,4806,5.48803,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288640192-110\",null,416,3435,2.63071,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288640193-110\",null,3435,417,1.51085,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288640194-110\",null,1252,418,3.48898,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288754663-110\",null,4812,399,2.56071,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288809388-110\",null,245,2741,2.86872,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288857408-110\",null,398,3871,4.67576,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288895263-110\",null,1427,498,3.44612,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1288899965-110\",null,2309,4802,3.75187,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/129016804-110\",null,3985,3986,5.198020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1290389467-110\",null,368,1417,5.660489999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/129175365-110\",null,1024,4564,1.11554,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/129175366-110\",null,4564,4563,2.77771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1292635473-110\",null,3984,3414,2.7591,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/129313229-110\",null,1433,607,14.228149999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1295258506-110\",null,4480,4483,48.517160000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/129693050-110\",null,3300,1366,24.599910000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1301258523-110\",null,4414,4418,14.076229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1305514007-110\",null,316,1351,30.633890000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1306693986-110\",null,4710,1216,4.92884,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/130857659-110\",null,1478,791,11.702909999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/130913156-110\",null,514,3480,1.96571,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/131035251-110\",null,1602,1352,6.01518,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/131103523-110\",null,4210,1006,11.98024,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/131199193-110\",null,778,514,5.29396,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1312485752-110\",null,4750,4751,6.7169,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1312574063-110\",null,1057,469,14.27474,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1314607280-110\",null,4345,4344,2.69522,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1314660599-110\",null,1617,3503,3.75445,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/131472650-110\",null,3475,2711,3.52552,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/132076989-110\",null,1033,4585,7.58603,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/132161591-110\",null,234,791,12.521790000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/132855928-110\",null,4941,3960,16.754830000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/132901898-110\",null,2290,2120,7.06642,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/132902253-110\",null,4942,2014,5.427359999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/132902255-110\",null,2014,2290,19.20044,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/132917635-110\",null,101,1452,4.95506,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/132918615-110\",null,4944,4943,4.59416,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/132934130-110\",null,3787,216,11.04034,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/133170442-110\",null,535,3854,10.784270000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/133192555-110\",null,4175,4174,3.81292,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/133267980-110\",null,4304,527,2.3376,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/133321719-110\",null,5047,2470,12.249700000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1343418207-110\",null,1831,2556,6.70246,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134393437-110\",null,4045,2329,14.83475,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134402972-110\",null,555,4041,6.00829,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/134404547-110\",null,4041,554,1.14693,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134458315-110\",null,4009,3354,11.30266,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134458317-110\",null,4009,3444,17.977869999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134700820-110\",null,560,559,5.36607,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134700826-110\",null,560,300,4.93147,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134769210-110\",null,562,3669,3.4269,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134770798-110\",null,5012,3124,2.54327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/134999103-65\",null,3529,3974,6.75965,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/135204746-110\",null,1426,1425,1.51507,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/135204765-110\",null,2171,568,6.12025,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1361105822-110\",null,4420,4417,5.18755,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/136290891-110\",null,4452,1076,7.482390000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/136393688-110\",null,4072,524,24.520769999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/136393689-110\",null,579,814,10.22631,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/136413841-110\",null,2499,3142,4.01933,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/136450302-110\",null,4940,549,13.501149999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/136495960-110\",null,4072,3193,3.19827,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1365929484-110\",null,467,582,9.736889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/136754037-110\",null,916,832,32.433999999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/136990198-110\",null,962,4228,8.558219999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/137247087-110\",null,4900,589,2.52488,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/137247092-110\",null,4899,590,7.347390000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1373501499-110\",null,1340,3251,1.79303,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1373635801-110\",null,2021,3251,3.59522,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1373636707-110\",null,2011,2021,4.95409,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1373636708-110\",null,275,2011,2.96663,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/137376934-110\",null,1647,4591,4.64395,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/137379597-110\",null,2893,3306,8.574680000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/137416029-110\",null,2925,4078,5.86491,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/137433662-110\",null,1647,4604,6.98011,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/13762864-110\",null,2030,4216,8.28218,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/13768687-110\",null,2030,3131,5.74997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/137730137-110\",null,599,2984,2.53144,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/137869443-110\",null,4231,3301,4.03207,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/137885048-110\",null,717,4230,3.55329,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/138683612-110\",null,379,3438,9.27223,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/138686525-110\",null,2888,3438,3.16472,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/138700464-110\",null,4104,4000,15.721459999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/138772144-110\",null,4932,2248,1.33009,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/138791947-110\",null,211,1442,4.06519,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/138836771-110\",null,1352,676,14.474540000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/138897461-110\",null,1785,4951,8.88667,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1389118876-110\",null,1379,4414,4.42678,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/139073121-110\",null,4023,4022,5.803319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/139081863-110\",null,4001,3570,2.46613,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1391627744-110\",null,1976,246,3.71233,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/139310411-110\",null,650,4299,2.50825,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/139382284-110\",null,4085,2920,2.37462,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/139461576-110\",null,3031,5042,2.24791,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/139541488-110\",null,4335,4334,1.48745,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/139558390-110\",null,3097,621,1.90794,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/139596673-110\",null,4987,2056,11.190209999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/140376316-110\",null,622,437,10.41933,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/140449267-110\",null,2925,579,7.05625,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/140459901-110\",null,3162,4082,3.04123,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/140462599-110\",null,4101,4079,1.65059,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/140524542-110\",null,533,4970,8.33217,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/140580932-110\",null,1918,2490,1.24277,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/140587996-110\",null,667,3055,3.08921,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/140646560-110\",null,3013,3332,3.56429,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141030671-110\",null,4427,2889,10.46959,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141030672-110\",null,4427,4425,3.64681,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/141054195-110\",null,4250,4246,9.98471,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/141193486-110\",null,3256,3010,10.81772,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1412649763-110\",null,1890,4637,2.41496,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1412759580-110\",null,4966,206,14.701549999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1414635538-110\",null,3302,4292,20.615470000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141517767-110\",null,2153,518,11.67337,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141518050-110\",null,4972,4973,11.686,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1416358121-110\",null,4409,3505,5.15439,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141697956-110\",null,3957,627,9.61802,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/141779634-110\",null,2285,109,13.388069999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141779637-110\",null,697,4201,9.49297,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141785074-110\",null,1867,638,14.33559,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/141788896-110\",null,2101,3656,12.7645,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142169889-110\",null,3658,1041,12.24025,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142182210-110\",null,1538,2808,2.50019,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/142241886-110\",null,87,3644,7.402229999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142267187-110\",null,4866,644,21.65016,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142410829-110\",null,2808,1580,2.87665,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142477375-110\",null,922,1535,6.00282,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142520071-110\",null,4947,2347,1.88511,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1425909424-110\",null,4952,3055,2.45943,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1426168232-110\",null,1783,783,3.82574,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1426168235-110\",null,1143,4172,6.51892,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1426890483-60\",null,2782,3963,8.92689,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/1426890484-60\",null,702,2782,4.15703,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/1426890485-60\",null,1603,2782,5.56621,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/1426907873-110\",null,1340,3128,2.2859,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1426907874-110\",null,3252,3128,2.88276,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1426907875-110\",null,275,3252,3.49996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1427241599-110\",null,4234,1473,6.75965,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/142893896-110\",null,3390,656,12.693200000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142912848-110\",null,3925,30,3.3034,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1429405734-110\",null,2434,657,8.29692,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/142942649-110\",null,4186,4182,12.698729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142942651-110\",null,447,774,6.94494,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142956535-110\",null,3156,3463,17.223110000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142956544-110\",null,1286,2230,42.873460000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/142993611-110\",null,659,658,8.591280000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143059741-110\",null,3332,1630,5.201779999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143068838-110\",null,13,2111,7.67436,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143073679-110\",null,2110,2902,2.23943,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143076858-110\",null,63,3008,1.99531,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143194873-110\",null,3747,3721,7.107399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1432110819-110\",null,4917,2495,2.11486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1432110820-110\",null,2495,4917,2.10868,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/143396409-110\",null,4211,4210,5.12195,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1434327856-60\",null,353,1196,2.01647,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/1434327857-60\",null,1196,1199,3.08376,0.306,0.35,9.999999999999998,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/1434327858-60\",null,3828,1199,1.81136,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/1434327859-60\",null,909,3828,1.46712,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/143575227-110\",null,4160,524,21.231630000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1436420639-110\",null,4230,4229,11.56382,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143655722-110\",null,696,195,13.315629999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143658752-110\",null,696,2649,26.915980000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143668591-110\",null,1391,696,27.2043,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143848440-110\",null,394,524,11.268649999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143854545-110\",null,670,643,17.625439999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143856078-110\",null,3299,668,15.747770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143862195-110\",null,2809,4086,4.2256,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143902497-110\",null,1630,1139,5.10267,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143903370-110\",null,673,677,4.21507,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143912310-110\",null,3332,1139,1.81853,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143947392-110\",null,4165,2787,14.732290000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143947396-110\",null,2844,2794,14.953479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143947397-110\",null,534,4168,36.93374,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/143947398-110\",null,4165,534,9.6349,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/143949186-110\",null,4997,2513,9.65288,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144175570-110\",null,678,3632,22.703520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/144232592-110\",null,779,795,13.204129999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1443697215-110\",null,682,3681,13.06976,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144437243-110\",null,1314,1834,4.05685,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144437244-110\",null,687,4046,3.18844,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/144464763-110\",null,1546,2496,5.34058,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/144470958-110\",null,4083,1574,9.84052,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1445619534-110\",null,1322,1004,2.74457,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1446295040-110\",null,1758,4135,1.91063,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1447231790-110\",null,5016,3073,3.40403,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144832053-110\",null,2222,4692,31.370930000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144942404-110\",null,3508,684,12.38116,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144965746-110\",null,4963,2356,9.495959999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144965908-110\",null,644,3293,33.252040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144965951-110\",null,4866,3375,2.84393,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144986220-110\",null,4159,394,2.45705,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144986778-110\",null,673,4156,18.80153,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144986779-110\",null,673,4159,4.846310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144987164-110\",null,626,4155,2.08569,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/144987166-110\",null,4156,4157,4.02807,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/144987168-110\",null,4155,4124,24.180619999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/144988866-110\",null,677,673,4.90859,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145002771-110\",null,4162,694,40.879510000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145002780-110\",null,4179,1217,4.415319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145002781-110\",null,4179,244,9.901249999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145002789-110\",null,4180,4178,7.27909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145002793-110\",null,968,4180,1.7272,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145002796-110\",null,4180,4179,2.29452,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145086681-110\",null,1884,381,6.90366,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145086688-110\",null,381,2794,20.31128,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1451205166-110\",null,2664,4573,2.0071,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145128536-110\",null,701,2594,11.434139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145128545-110\",null,701,673,22.931060000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145130401-110\",null,4160,4161,4.56148,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/1451356940-110\",null,4259,4256,7.278149999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1451356943-110\",null,4291,4258,3.78327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1451356947-110\",null,4297,3302,21.222529999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1451573937-110\",null,4257,4258,6.313560000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145313760-110\",null,961,3675,21.059169999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145424009-110\",null,2246,4173,2.60261,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145424010-110\",null,4173,991,4.795979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/145424021-110\",null,4173,4174,11.51164,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145640138-110\",null,581,2137,1.17734,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145792947-110\",null,581,773,11.40057,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/145792955-110\",null,581,921,11.342969999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1458741589-110\",null,4478,4454,11.374169999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1459507726-110\",null,1555,3162,4.422,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1459507727-110\",null,1368,4084,2.46931,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/146243805-110\",null,893,4456,10.15728,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1465119061-110\",null,690,4411,4.72092,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/146634027-110\",null,789,439,10.90959,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1466476311-110\",null,3941,3293,4.63781,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1467054569-110\",null,4544,3557,9.106399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/146882901-110\",null,4183,4196,33.166699999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/146882914-110\",null,4196,986,3.79642,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/146882920-110\",null,777,2246,28.861840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/146882939-110\",null,4186,1008,4.027699999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/146986088-110\",null,3988,2648,3.95011,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147022257-110\",null,2115,4583,8.546200000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147145018-110\",null,1782,2104,15.12843,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147163553-110\",null,2787,3748,23.970569999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/147213220-110\",null,4266,781,3.01251,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147213234-110\",null,4266,545,6.11139,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147213235-110\",null,4265,4266,3.98191,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147361708-110\",null,579,580,1.80435,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147497592-110\",null,792,4219,10.26167,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147533695-110\",null,4219,1581,10.83323,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147698189-110\",null,1743,799,3.40668,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147700055-110\",null,799,1743,3.50471,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147702389-110\",null,539,2596,11.664440000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147702402-110\",null,539,4166,16.05442,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/147702414-110\",null,4166,2359,1.20363,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147702416-110\",null,811,539,10.4216,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147800730-110\",null,802,4212,2.12414,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147960164-110\",null,4225,4221,10.57957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147960170-110\",null,805,276,7.88677,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/147962584-110\",null,126,4223,9.385530000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/147964967-110\",null,1108,4149,5.3712,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/147967498-110\",null,524,1832,2.48269,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148123592-110\",null,1713,810,5.56851,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148211530-110\",null,3847,367,6.26465,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148217412-110\",null,3847,4904,7.90026,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148446253-110\",null,4183,755,2.03144,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/148495940-110\",null,819,1713,1.37997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148522374-110\",null,193,820,3.7026,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148522376-110\",null,692,4204,1.03385,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148523403-110\",null,1907,4141,11.367239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148523405-110\",null,1907,4140,7.88979,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/148523407-110\",null,4140,193,3.03803,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148564139-110\",null,2844,3132,7.07644,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148575522-110\",null,4206,4205,2.07091,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/148586204-110\",null,4269,1864,2.46727,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148586205-110\",null,4269,1862,2.54668,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148961077-110\",null,1782,1721,18.349250000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/148973307-110\",null,4775,141,24.582900000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/149119608-110\",null,3983,3982,1.71767,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149135972-110\",null,3978,779,1.27592,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/149135976-110\",null,3978,129,4.29964,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1491621620-110\",null,834,110,5.17447,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1491969828-110\",null,2626,1847,4.72534,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1491969829-110\",null,1918,2626,5.00392,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/149202610-110\",null,2870,3986,8.919319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/149208713-110\",null,85,3985,4.98061,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149260321-110\",null,4910,4902,47.853870000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149332018-110\",null,1675,4628,6.33956,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149332021-110\",null,1673,1675,5.4974,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149332028-110\",null,4626,768,1.45441,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/1493421110-110\",null,3253,2610,1.39004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1493421111-110\",null,3463,2592,2.55123,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1493421112-110\",null,3463,3253,3.08458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1493421113-110\",null,3253,2610,1.38982,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1493421114-110\",null,2592,2610,1.69423,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1493421115-110\",null,2592,3253,1.6392,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/149397716-110\",null,362,4874,3.02952,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149427889-110\",null,4074,840,2.54947,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149472442-110\",null,2959,1171,8.22021,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149592473-110\",null,1961,5012,4.08873,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149660913-110\",null,4703,863,2.63597,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149736163-110\",null,1155,4860,3.92812,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149740916-110\",null,868,4805,6.30682,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149748571-110\",null,2358,4146,3.97375,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149748577-110\",null,4157,1132,16.947880000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149782102-110\",null,392,4766,10.67427,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149815383-110\",null,4262,3469,14.929729999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149815388-110\",null,3469,123,12.091200000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149815389-110\",null,3676,4263,6.5332,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/149815392-110\",null,875,4272,7.24993,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149815394-110\",null,875,4274,1.96877,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149815395-110\",null,4273,1382,3.52798,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/149815397-110\",null,4274,2652,13.101979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/149920051-110\",null,535,4949,16.517139999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149920052-110\",null,2844,4997,19.979080000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/149981429-110\",null,887,490,6.6692,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1500213965-110\",null,4593,2446,1.98807,0.1571,0.4,8.799999999999997,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150142072-110\",null,4130,886,3.02692,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150142073-110\",null,4276,1617,7.42863,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150142087-110\",null,4129,884,16.500919999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150142094-110\",null,885,4275,1.90046,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/1501441501-110\",null,4144,1135,10.962219999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150200537-110\",null,1846,3875,10.32325,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150202829-110\",null,3492,2861,5.96284,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/15023498-110\",null,1672,189,5.60895,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/150277623-110\",null,901,900,2.28396,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150301358-110\",null,592,904,7.717239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150301359-110\",null,592,3835,14.023260000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150354585-110\",null,4578,1702,8.13696,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150888543-110\",null,4152,581,31.95797,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150888544-110\",null,581,4183,30.41676,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/150888547-110\",null,4181,2783,7.1618,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151045959-110\",null,4430,3112,2.28709,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151525554-110\",null,4686,404,6.79923,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151525555-110\",null,2909,4686,4.52482,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151525562-110\",null,4687,841,6.16101,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151525563-110\",null,4686,841,9.96665,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151533360-110\",null,1812,2542,10.819229999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151533364-110\",null,1203,2542,9.484159999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/151655973-110\",null,4057,686,3.90699,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152107796-110\",null,942,3407,12.599360000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152107813-110\",null,946,942,3.87821,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152107817-110\",null,882,944,5.8912,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152107832-110\",null,942,943,15.742540000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152125596-110\",null,948,1454,2.39715,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152125600-110\",null,3094,948,6.04602,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152261153-110\",null,955,3781,19.00966,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152310250-110\",null,2927,1661,2.60806,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152403661-110\",null,963,4232,4.04334,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152403680-110\",null,1493,4218,8.23875,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/152403718-110\",null,4233,4234,2.71091,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/1525370028-110\",null,1935,969,7.20648,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152543515-110\",null,2576,4000,6.99896,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/152546952-110\",null,972,3503,12.412600000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/152818524-110\",null,1858,4459,12.632520000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152924496-110\",null,976,4127,8.97512,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152924497-110\",null,3919,976,13.453329999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152924504-110\",null,4128,980,3.22889,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/152973141-110\",null,4122,4126,2.80083,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153089323-110\",null,4126,1120,3.18434,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153089327-110\",null,984,4143,32.06879,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153089332-110\",null,4126,1135,6.28153,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153092550-110\",null,1323,4126,2.17653,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153248585-110\",null,4693,987,6.37078,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153253845-110\",null,495,1222,24.702720000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153431831-110\",null,984,10,3.60829,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/153431838-110\",null,10,4123,3.3223,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/153442900-110\",null,4123,2388,1.96643,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153661793-110\",null,4777,3645,12.541549999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153676262-110\",null,1205,1063,3.91169,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153699322-110\",null,4188,775,1.30893,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153918016-110\",null,677,776,8.0144,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153918995-110\",null,4143,3370,9.63425,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/153919002-110\",null,2708,200,24.519389999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154123985-110\",null,1661,1662,3.53961,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154327377-110\",null,1265,4243,2.85914,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154327383-110\",null,1265,1504,6.98263,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154513914-110\",null,4692,995,2.11099,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154513915-110\",null,4711,2770,17.152470000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154513920-110\",null,994,4709,6.35032,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154513945-110\",null,486,4695,4.83186,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/154513959-110\",null,4849,4852,6.82958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154730262-110\",null,1002,4022,7.91928,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/154730271-110\",null,614,1002,5.542560000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154738101-110\",null,4134,1760,1.61859,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154743624-110\",null,136,4137,3.74608,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154769522-110\",null,4147,1582,4.84462,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/154770760-110\",null,4688,1322,4.84517,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154770794-110\",null,4688,648,11.22235,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154770803-110\",null,649,648,12.43844,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154770818-110\",null,4728,4729,4.38375,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154770848-110\",null,4728,1003,1.53026,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154770853-110\",null,2224,2165,5.69491,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154801959-110\",null,4208,1007,6.38469,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154816278-110\",null,1010,4224,5.9303,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154817334-110\",null,1011,4207,2.25401,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/154862901-110\",null,3713,2744,3.75272,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/155018970-110\",null,2820,2821,8.22048,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/155078237-110\",null,2312,1544,9.50634,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/155290941-110\",null,260,4041,7.0362,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/155290942-110\",null,1016,259,3.73481,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/155326239-110\",null,4715,3962,10.17109,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/155331652-110\",null,1016,1017,3.61277,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/155775191-110\",null,1026,4837,6.98942,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156124762-110\",null,1574,2925,12.95833,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156253186-110\",null,3170,4290,4.262659999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/156253188-110\",null,4290,1040,16.364560000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156259967-110\",null,4279,250,7.72129,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156259972-110\",null,3094,1046,8.252780000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156259976-110\",null,4281,1046,1.53315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156261675-110\",null,1039,1038,4.70554,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156264291-110\",null,494,4220,3.47939,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/156264292-110\",null,1148,4220,6.97397,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156264293-110\",null,4220,1142,7.52554,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156264615-110\",null,127,4148,8.942350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156264616-110\",null,2514,1045,6.62397,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156265432-110\",null,990,2514,15.45097,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156265470-110\",null,4127,2514,7.49216,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156354803-110\",null,1035,679,4.416840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156512726-110\",null,487,102,24.114630000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156559315-110\",null,1927,4143,27.223189999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156723010-110\",null,1138,595,23.963729999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/156977270-110\",null,3980,663,5.40984,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157082690-110\",null,325,2883,8.18211,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157104352-110\",null,1062,4714,1.62014,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157295931-110\",null,4050,4051,2.31363,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157298358-110\",null,1323,1141,6.81083,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157325274-110\",null,4145,2397,5.31361,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157375943-110\",null,1077,4189,2.32387,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157375944-110\",null,4189,1078,10.53796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157395906-110\",null,1386,2936,2.5687,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157399916-110\",null,812,4194,15.016959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/157470744-110\",null,2434,1098,17.252790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157733462-60\",null,726,1929,8.85488,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/157733464-60\",null,1104,3964,6.020899999999999,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/157733471-60\",null,1929,1104,7.43696,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/157733476-60\",null,3964,1103,2.77032,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/157735805-110\",null,2364,446,4.856949999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157741655-110\",null,1347,1783,11.923120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157741656-110\",null,1783,4154,35.43779,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/157772730-110\",null,583,1114,13.75257,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157773158-110\",null,3560,4532,28.736339999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/157903633-110\",null,3425,730,8.581479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/157924714-110\",null,2846,5057,2.96804,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/157936223-110\",null,1664,4203,5.21304,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/158206007-110\",null,1005,4203,4.4429,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/158253578-110\",null,4637,3311,3.99254,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/158322444-110\",null,1031,4174,8.348420000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/158419589-110\",null,4843,1284,2.80266,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/158419600-110\",null,4844,1121,15.053990000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/158419601-110\",null,1121,4843,15.55406,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/158419603-110\",null,4841,4844,2.4026,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/158686948-110\",null,4138,4137,2.34555,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/158783762-110\",null,2877,3718,16.226309999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159378517-110\",null,160,4555,2.43857,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159378520-110\",null,4556,4557,11.417489999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159382876-110\",null,1209,4665,9.281540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159382877-110\",null,4664,1209,10.92033,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159382878-110\",null,1210,4664,7.426939999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159382881-110\",null,450,452,10.926740000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159382883-110\",null,4664,1211,2.27326,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159404044-110\",null,4413,3406,1.62019,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159406534-110\",null,4414,3489,4.44745,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159406548-110\",null,1379,166,2.59739,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159409438-110\",null,917,4238,4.85399,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159681775-110\",null,21,3301,4.64991,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159682116-110\",null,1700,4662,7.39344,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159688712-110\",null,4421,1324,4.57524,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159697661-110\",null,975,389,1.73859,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/159697663-110\",null,975,389,1.74489,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159764129-110\",null,293,4501,12.24662,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159764137-110\",null,1125,1635,4.15728,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159764387-110\",null,1125,3242,4.06725,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159765432-110\",null,3373,1126,2.0423,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159765436-110\",null,4485,2620,1.44921,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/159839595-110\",null,2616,1127,3.68983,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159926594-110\",null,5056,457,6.39924,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/159977172-110\",null,4543,3557,8.680959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/160126598-110\",null,157,3557,7.78113,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/160126599-110\",null,3559,157,10.82136,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/160485207-110\",null,4254,4253,5.68733,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/160485212-110\",null,4253,2744,21.647169999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/161196294-110\",null,749,5043,42.258000000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/161362665-110\",null,4597,4598,3.33297,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/161844762-110\",null,749,5048,24.950220000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/162003389-110\",null,1112,4894,6.225449999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/16240364-110\",null,4877,3400,1.46827,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/162708940-110\",null,606,4911,1.7829,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/162914636-110\",null,4929,4930,1.13646,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/163315031-110\",null,3941,3443,17.13841,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/163489947-110\",null,4308,3671,2.60675,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/163628893-110\",null,4793,1147,5.0671,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/163826831-110\",null,1984,4565,9.39704,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/164012421-110\",null,3821,4832,3.94069,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/164248475-110\",null,4567,1984,10.976600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/164579311-65\",null,3972,3973,5.81072,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/164579313-110\",null,3113,3646,2.87693,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/164683079-65\",null,3974,3707,1.86351,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/164683079-110\",null,3655,4306,1.83215,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/165849892-110\",null,4660,1161,1.15241,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/165879935-110\",null,4169,2792,2.98785,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/165879936-110\",null,4169,1772,64.382689999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/165929093-110\",null,1352,661,4.297680000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/165929094-110\",null,1352,661,4.28355,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/166885610-110\",null,2483,1460,7.6926,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/166885627-110\",null,1460,1459,3.88293,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/166912772-110\",null,1459,1724,2.45523,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/166982201-110\",null,3006,4081,28.76962,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167086786-110\",null,1171,3315,4.05443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167086791-110\",null,3382,1966,8.419799999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167274406-110\",null,671,4079,5.91143,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167308014-110\",null,4877,4872,4.96856,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167308487-110\",null,4082,4081,4.86629,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167375150-110\",null,3871,434,9.447700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167375151-110\",null,1173,398,2.09601,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167375154-110\",null,434,1870,11.18712,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167499156-110\",null,3961,4894,14.55213,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167609211-110\",null,4613,2471,2.52682,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167832650-110\",null,3037,3683,23.319569999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/167905415-60\",null,3965,1177,16.935970000000001,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/167972369-110\",null,1596,4858,6.68553,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168207716-110\",null,4924,1384,9.46674,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168210446-110\",null,1266,3203,8.829559999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168210447-110\",null,1266,4924,1.17786,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168210450-110\",null,4924,1266,1.70308,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168362794-110\",null,1174,652,13.96517,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168388660-110\",null,2318,2752,5.29161,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168388661-110\",null,1179,2318,6.35771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168388662-110\",null,2318,2309,16.220969999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168389409-110\",null,2306,2303,13.25267,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168397728-110\",null,2303,4801,4.738239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168511499-110\",null,3847,4907,10.70566,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168592245-110\",null,930,2633,1.89486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168601934-110\",null,4784,1058,3.09001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168601936-110\",null,4785,3210,2.86119,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168601938-110\",null,1058,3211,10.050850000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/168863234-110\",null,2951,976,6.361350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169004958-110\",null,1295,4268,1.56402,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/169107220-110\",null,4212,4211,2.00912,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169107231-110\",null,4223,4212,4.35421,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169107240-110\",null,4223,3330,4.96784,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169116877-110\",null,126,4213,2.81266,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169123266-110\",null,1185,4657,2.09972,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169123276-110\",null,1186,1185,9.15569,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169123284-110\",null,1187,1186,14.216239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169123699-110\",null,452,4666,2.71098,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/169349336-110\",null,2649,3002,23.61083,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169538656-110\",null,1391,3983,8.86083,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169538657-110\",null,795,3983,13.890930000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/169592694-110\",null,343,1190,8.39692,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/170123809-110\",null,2636,1192,2.97676,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/170123821-110\",null,1192,462,17.185700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/170123834-110\",null,1192,1589,4.09495,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/170140392-110\",null,1193,4799,6.103479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/170140393-110\",null,798,1193,11.31673,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/170140410-110\",null,4799,1905,2.4823,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/171616257-110\",null,1088,4466,6.23868,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/171618024-110\",null,1086,3415,7.16832,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/171618283-110\",null,1098,4623,1.4596,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172228484-110\",null,2495,2757,2.56602,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172228485-110\",null,4690,1200,7.04153,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172229106-110\",null,4902,1247,4.944319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172229459-110\",null,4919,2684,3.90875,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172243204-110\",null,2542,1263,22.035679999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172243212-110\",null,2542,4681,15.30106,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172336682-110\",null,4836,4837,8.72986,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172454051-110\",null,4690,1202,9.2536,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172454053-110\",null,4690,905,1.37497,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/172678305-110\",null,486,4698,15.376530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172678309-110\",null,66,1205,1.20412,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172815523-110\",null,4864,1281,4.64032,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172817988-60\",null,435,2385,2.87865,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/172939489-110\",null,4658,2772,1.7993,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/172965997-110\",null,2693,4493,2.36873,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173086085-110\",null,1214,4889,2.75917,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173145563-110\",null,1214,2494,9.56114,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173148407-110\",null,2494,2584,12.69788,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173156553-110\",null,2584,1166,19.492529999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173179209-110\",null,1571,4710,8.945879999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173319727-110\",null,1783,4177,18.18892,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/173536573-110\",null,1935,4189,21.23,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173541389-110\",null,4691,1066,13.237549999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173590653-110\",null,1225,4879,2.15024,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173590659-110\",null,4879,192,17.085319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173599112-110\",null,1222,4691,4.48075,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173634922-110\",null,2854,2810,12.578340000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173637585-110\",null,486,4696,8.574879999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/173638151-110\",null,1645,1229,2.82329,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173643794-110\",null,2254,4591,3.88589,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173649495-110\",null,2634,2254,8.840120000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173667271-110\",null,689,700,47.871679999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173667272-110\",null,689,843,7.27142,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173697995-110\",null,495,2530,11.522819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173697997-110\",null,2530,80,3.65815,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173764854-110\",null,1236,4845,23.445160000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173770852-110\",null,4845,2168,5.79889,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173770855-110\",null,1237,4845,7.35063,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173777053-110\",null,4705,4703,5.40419,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173777054-110\",null,3681,1,4.46066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173777058-110\",null,4704,3255,5.80542,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173801472-110\",null,1405,3206,60.12567,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173803444-110\",null,1233,4886,8.040979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/173831142-110\",null,2773,4886,3.33424,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173839171-110\",null,4885,192,11.3415,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173869064-110\",null,2160,3044,1.57983,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173869071-110\",null,3044,3065,10.92883,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173869079-110\",null,3065,3064,2.26695,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173916157-110\",null,485,4488,4.73767,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/173927858-110\",null,4475,2159,19.944130000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173928921-110\",null,3066,3680,3.77793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173933181-110\",null,4474,3236,12.89805,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173950579-110\",null,3293,1405,10.09999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/173990583-110\",null,3823,1155,29.3493,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174010330-110\",null,197,866,5.42899,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174010331-110\",null,197,866,5.50786,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174038229-110\",null,3731,4861,5.98977,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174080463-110\",null,890,4445,37.5032,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174094907-110\",null,340,1220,3.44944,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174094909-110\",null,340,1220,3.55209,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174097045-110\",null,1220,4862,10.9718,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174106222-110\",null,1220,341,11.585270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174138883-110\",null,1645,4712,13.475950000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174138887-110\",null,4712,4713,7.056100000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174138893-110\",null,4712,1070,2.22574,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174198552-110\",null,261,3823,14.531700000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174265980-110\",null,2446,3383,2.43476,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174265982-110\",null,4584,4594,33.058660000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174268241-110\",null,4765,4581,45.871310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174273563-110\",null,468,4573,3.17072,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/174273568-110\",null,2092,4565,4.93521,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174273574-110\",null,1984,757,47.970669999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174292544-110\",null,4762,4594,41.830069999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174292555-110\",null,4763,4762,7.53837,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174303456-110\",null,3803,2625,1.29594,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/174310945-110\",null,418,1251,4.515890000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174310948-110\",null,1251,931,8.05241,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174324727-110\",null,1764,4576,2.45035,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/174357150-110\",null,4706,2600,6.37736,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174378631-110\",null,4705,59,4.37379,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174378642-110\",null,59,73,6.88239,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174404247-110\",null,3063,4858,8.327959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174404250-110\",null,4858,1472,2.04934,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174415126-110\",null,1065,4699,1.6999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174415133-110\",null,4699,4701,5.7327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174415178-110\",null,4701,4702,7.9993,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174415193-110\",null,66,4699,1.52539,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174448535-110\",null,2133,4672,25.93843,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174451465-110\",null,2077,1654,30.558619999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174506864-110\",null,1254,3316,7.85508,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174667721-110\",null,1256,765,19.58588,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174744770-110\",null,4861,1245,12.33583,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174766358-110\",null,1257,3838,34.418579999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174786475-110\",null,1258,1483,13.3926,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174791786-110\",null,4251,2995,2.11096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/174796555-110\",null,4887,2231,3.67805,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174919703-110\",null,4689,3945,2.4922,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174919711-110\",null,380,4689,12.86501,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174922294-110\",null,3945,1072,11.247110000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174924844-110\",null,854,4727,4.6602,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174924852-110\",null,4726,4727,1.88638,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/174929805-110\",null,4420,3677,5.26668,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/174930526-110\",null,274,1259,14.778360000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174934955-110\",null,4724,855,4.08252,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174960126-110\",null,4725,4723,7.47736,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174960185-110\",null,4724,4719,13.72688,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174994160-110\",null,4721,857,3.89472,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174994635-110\",null,856,4722,3.27102,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/174994637-110\",null,4720,1260,1.86041,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175055678-110\",null,1262,4908,3.91271,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175071413-110\",null,4700,4693,19.390810000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175097493-110\",null,1264,4702,1.18495,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175106478-110\",null,73,72,3.53799,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175106483-110\",null,73,4887,2.35,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175298829-110\",null,1212,1272,2.59087,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175308269-110\",null,1273,4892,9.22002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175308277-110\",null,1274,4892,2.04198,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175346281-110\",null,1276,618,1.99679,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175408667-110\",null,4851,4852,2.6591,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175416132-110\",null,2600,2438,8.785069999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175459837-110\",null,4889,4890,4.2698,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175906809-110\",null,1298,4227,1.21889,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175987074-110\",null,4696,2380,12.1294,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175989322-110\",null,1707,4842,15.45077,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175989328-110\",null,1707,910,25.864259999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175989331-110\",null,1707,4844,11.104479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/175996531-110\",null,2831,921,5.08924,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/176161378-110\",null,986,4192,35.584620000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/176222679-110\",null,1288,839,9.193790000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/176229923-110\",null,4905,1276,5.19334,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/176257259-110\",null,1701,1167,15.446540000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/176806730-110\",null,4891,1212,4.28174,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/176974008-110\",null,1223,2193,11.50145,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/176974011-110\",null,1223,1222,22.703919999999996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177530233-110\",null,4691,1221,2.36767,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177531415-110\",null,486,4698,14.50759,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177695052-110\",null,1299,4238,1.34413,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177817906-110\",null,1302,2614,1.80017,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177838530-110\",null,1670,339,8.453889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177843322-60\",null,353,909,3.92034,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/177851088-110\",null,4729,1028,18.828769999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177916565-110\",null,3434,2741,16.8033,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177916575-110\",null,191,2192,4.05488,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177916583-110\",null,2192,191,4.05482,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177916589-110\",null,3434,4798,2.51065,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177916596-110\",null,4798,191,1.99699,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/177916605-110\",null,4798,191,2.0002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/178714970-110\",null,1313,1598,15.4572,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/179095411-110\",null,197,496,6.162949999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/179185086-110\",null,3087,2135,52.557670000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/180153065-110\",null,1924,5002,4.17486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/180412917-110\",null,4084,1555,5.291399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/180724902-110\",null,2890,4427,2.20224,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/180724910-110\",null,2889,629,10.68792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/180867976-110\",null,423,446,3.94161,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/180953744-110\",null,4774,1465,10.888639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/182398092-110\",null,3517,3516,3.77673,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/182398096-110\",null,3516,3511,2.59594,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/184010749-110\",null,3875,313,7.26735,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/184010751-110\",null,4460,1022,10.43993,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/184010752-110\",null,3875,4460,3.11906,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/184619007-110\",null,4951,4950,9.81256,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/184914675-110\",null,4951,3012,5.915229999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/186472972-110\",null,1333,433,1.79777,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/186893994-110\",null,2423,2943,4.05416,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/188000052-110\",null,2489,3216,11.625579999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/188187285-110\",null,1554,4101,1.22229,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/18919089-110\",null,850,4342,1.45817,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/18930146-110\",null,850,1680,7.57521,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/189317472-110\",null,4726,647,3.29523,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/189386969-110\",null,3127,2394,7.25281,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/189386971-110\",null,2569,3127,15.285969999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/189560769-110\",null,3202,3107,10.969989999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/189560771-110\",null,3107,3127,5.25522,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/18962431-110\",null,4345,1678,2.25637,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/189908340-110\",null,580,4074,1.92445,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/190383550-110\",null,329,1309,1.56079,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/190821021-110\",null,3766,4465,1.45704,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/191126787-110\",null,4463,1091,2.95736,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/191969630-110\",null,1349,5018,6.457439999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/191969631-110\",null,1349,1327,8.685129999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/19206600-110\",null,1667,1978,13.06911,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/192586888-110\",null,4956,4937,44.91113,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193208569-110\",null,610,76,9.288290000000002,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/19339247-110\",null,1614,3314,3.54489,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/193465580-110\",null,687,1314,2.49763,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193465581-110\",null,633,1834,10.84281,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193475589-110\",null,1530,4706,2.94376,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193668519-110\",null,2365,1582,6.70087,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193749161-110\",null,201,4194,5.15361,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193749169-110\",null,201,4193,3.38911,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/193755124-110\",null,774,4187,3.38928,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/193755136-110\",null,4187,817,2.11692,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/193995724-110\",null,2923,2924,8.898569999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/194092930-110\",null,3625,1000,7.15553,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/194136040-110\",null,767,69,9.57147,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/194151551-110\",null,349,348,21.065049999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/194217698-110\",null,4205,3029,4.55412,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,6,null,true,null],[\"way\\/194484863-110\",null,1657,4641,10.358799999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/194487860-110\",null,163,3367,7.74366,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/195204679-110\",null,3355,2544,12.42224,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/195859544-110\",null,1367,4307,10.298020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/195860124-110\",null,4307,4308,5.09531,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/195992727-110\",null,143,4084,2.885,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/196497165-110\",null,4929,4930,1.13644,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/196497168-110\",null,4930,1150,21.91704,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/196653286-110\",null,102,4207,2.77068,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/196655216-110\",null,4204,3029,5.39137,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/196670174-110\",null,4635,4666,2.11164,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/196764192-110\",null,1269,1233,5.07675,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/196903900-110\",null,1370,1371,10.14381,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/197690339-110\",null,476,4106,6.95341,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/19780630-110\",null,1374,1588,5.03034,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/197960320-110\",null,4413,4414,3.12437,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/197981057-110\",null,4241,1380,2.09977,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/198079048-110\",null,716,1299,7.94774,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/19826181-110\",null,4353,3736,11.911040000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/198498091-110\",null,377,4280,6.7439,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/198922255-110\",null,1391,195,14.36159,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/199093668-110\",null,2649,3317,6.79019,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/199117183-110\",null,831,3228,10.54153,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/199145305-110\",null,2740,4849,1.21726,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/199208155-110\",null,4622,612,3.69782,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/199422119-110\",null,2326,2816,19.22231,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/199738773-110\",null,1394,4756,2.63389,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/199738775-110\",null,1921,1394,5.08578,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200345874-110\",null,4848,1496,1.74892,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/200349830-110\",null,1253,3393,7.15253,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/200363946-110\",null,4835,1401,26.219939999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200448328-110\",null,3310,4005,24.188200000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/200477682-110\",null,2335,4021,1.83645,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/200485582-110\",null,1402,3830,10.028840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200485584-110\",null,1402,4851,4.07679,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200487373-110\",null,824,3830,9.411160000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200487374-110\",null,3830,910,9.435780000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200487375-110\",null,3830,4843,19.916790000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200488790-110\",null,3830,4851,13.60708,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200516882-110\",null,2331,4033,14.01848,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200610211-110\",null,3681,74,19.985139999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/200696093-110\",null,486,495,4.798,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/200819096-110\",null,3412,1763,5.51881,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/200877593-110\",null,1138,1149,8.927239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201044337-110\",null,1586,4912,1.65631,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201098876-110\",null,2755,2756,12.440209999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201098880-110\",null,3484,2756,7.06628,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201101164-110\",null,2929,4111,2.04252,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/20120500-110\",null,1571,512,5.2636,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201271386-110\",null,4865,4866,13.478759999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201293634-110\",null,4863,1220,11.23743,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201296680-110\",null,624,3206,19.035790000000002,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201687011-110\",null,212,654,5.630649999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201748224-110\",null,1407,3548,1.98246,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201762591-110\",null,4105,4000,4.34682,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201763972-110\",null,4099,3545,9.9045,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201812202-110\",null,354,4098,6.2024,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/201956118-110\",null,1410,3730,2.35354,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202057273-110\",null,4217,3261,1.13295,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202168095-110\",null,3881,4612,4.00999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202171164-110\",null,10,984,3.71028,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202279123-110\",null,3897,1420,12.05767,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202293885-110\",null,3428,867,7.3635,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202400857-110\",null,1382,4274,2.24243,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/202527434-110\",null,4831,4830,4.424600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202527435-110\",null,1439,4831,8.20215,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202586906-110\",null,1430,629,1.30944,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/202617272-110\",null,1966,4743,5.88801,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202819176-110\",null,2349,3682,18.815259999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202819196-110\",null,2349,3994,8.283580000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202819202-110\",null,108,3994,1.57011,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202831798-110\",null,426,1441,2.35998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202841248-110\",null,2738,85,9.54217,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/202872037-110\",null,3636,3587,8.11509,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/203282543-110\",null,3751,4115,18.57086,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/203537130-110\",null,4450,1332,2.29875,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/203795360-110\",null,3771,3832,9.37022,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204101154-110\",null,2742,4200,8.749030000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204391272-110\",null,4283,374,5.08582,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204393203-110\",null,1041,3663,13.5289,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204398089-110\",null,1041,1454,20.160610000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204483227-110\",null,2479,4289,12.212440000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204488196-110\",null,1455,2652,12.505559999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204515554-110\",null,2354,1456,10.368679999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/204521943-110\",null,3593,4103,13.503549999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/204524677-110\",null,1489,2916,9.05096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/204524678-110\",null,2925,1489,7.6272,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,6,null,true,null],[\"way\\/204559463-110\",null,2394,4087,5.08147,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204659645-110\",null,4743,3164,13.735809999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204659647-110\",null,1432,4743,4.33794,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/204709533-110\",null,1307,2362,8.070119999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/206637406-110\",null,2486,4830,3.8693,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/206846585-110\",null,1436,2786,6.77997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/206858254-110\",null,2891,1099,10.99199,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/206868332-110\",null,3950,3924,6.35827,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207298972-110\",null,382,3913,6.040859999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207298973-110\",null,382,4547,9.34864,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207348791-110\",null,2400,2399,2.29015,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207386763-110\",null,3853,4780,13.06574,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/207402791-110\",null,1471,4624,2.658,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/207495255-110\",null,4623,1089,3.48621,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/207578308-110\",null,4233,963,8.37852,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207578309-110\",null,965,4233,6.30947,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207579638-110\",null,1473,4231,6.737,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/207745173-110\",null,5,4221,8.760669999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207793430-110\",null,4264,594,3.92065,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207800275-110\",null,2930,4254,5.89386,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/207811357-110\",null,3059,4254,2.93937,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207813369-110\",null,1477,1012,9.05814,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/207813372-110\",null,2506,1477,13.151009999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/208312152-110\",null,3493,4410,4.789149999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/208716818-110\",null,1861,4095,2.39794,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/209131426-110\",null,4024,4026,1.88852,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/209133878-110\",null,53,2335,11.238950000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/209765970-110\",null,3119,1760,9.23692,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/209771620-110\",null,471,4586,8.05003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210050910-110\",null,1451,167,7.38458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210293093-110\",null,2528,2281,20.590669999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/21030812-110\",null,1343,4465,7.52441,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/210454311-110\",null,267,4452,5.42332,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210457501-110\",null,4361,2407,2.6229,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210545794-110\",null,3604,4248,12.863950000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210802714-110\",null,3731,352,12.774520000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210820011-110\",null,4531,3364,1.91759,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210821030-110\",null,4570,299,19.39349,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210862326-110\",null,2692,4931,3.5449,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210894779-110\",null,4053,2708,33.718180000000004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210944843-110\",null,784,1578,18.05593,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210947781-110\",null,1484,199,5.40472,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/210955528-110\",null,1713,3120,2.62599,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/210989782-110\",null,3494,1029,12.531540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/211116692-110\",null,3573,4675,2.20502,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/211552843-110\",null,20,322,1.51923,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/211553204-110\",null,4698,66,1.48543,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/214554901-110\",null,4028,4029,9.65211,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/215245316-110\",null,1816,2578,5.50745,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/215422379-110\",null,4359,1306,2.6336,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/215425513-110\",null,570,4350,2.36681,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/215584940-110\",null,3933,4351,3.66187,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/215594910-110\",null,3568,4312,9.66343,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/215624243-110\",null,4238,601,2.15997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/216544000-110\",null,2754,4921,6.8811,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/216544003-110\",null,4921,1243,5.88678,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/216544004-110\",null,4916,2754,7.23639,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/216674717-110\",null,487,3470,5.416810000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/217374241-110\",null,2117,878,29.4544,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/217630790-110\",null,2828,2829,5.04727,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/21783091-110\",null,1496,2665,6.66859,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/21789083-110\",null,2556,1496,11.47542,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/218470341-110\",null,2355,4379,14.403049999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219177200-110\",null,1500,1255,16.721080000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219440618-110\",null,2921,742,2.58885,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/219442136-110\",null,30,742,1.76926,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/219474994-110\",null,51,58,9.64264,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219475080-110\",null,2992,51,5.44211,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219512534-110\",null,2921,1608,6.39613,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219514830-110\",null,1898,2247,4.67414,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219514834-110\",null,1898,4067,1.8216,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/219520278-110\",null,3473,3987,4.66017,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/219563259-110\",null,4867,3206,4.151800000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/219916748-110\",null,731,2210,3.25012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220100441-110\",null,1502,2928,15.45097,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220100445-110\",null,1181,1502,6.75321,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220100461-110\",null,3078,220,5.19005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220101102-110\",null,1464,3606,1.98466,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220102772-110\",null,1465,3606,9.110610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220105438-110\",null,870,869,17.197520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220227867-110\",null,1428,3211,5.17601,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220227868-110\",null,498,1428,7.98999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/220283653-110\",null,1364,3000,2.64048,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/220407486-110\",null,4828,491,1.95495,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/221010426-110\",null,2642,3321,7.47178,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/221452930-110\",null,1321,4688,9.21804,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/221452950-110\",null,1321,4728,10.50994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/221457009-110\",null,1358,197,9.000959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/221791586-110\",null,2554,1321,6.37934,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222403262-110\",null,90,4103,3.58915,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222568134-110\",null,2003,2929,18.428699999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222691482-110\",null,1577,671,16.085830000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222727131-110\",null,199,1149,15.726889999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222727134-110\",null,199,4900,10.589510000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222727137-110\",null,199,588,5.496149999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/222727138-110\",null,1138,199,25.2133,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/223544256-110\",null,2500,4246,1.65497,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/224181701-110\",null,1608,2925,3.08687,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/226401721-110\",null,228,427,5.96687,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/226408615-110\",null,75,3282,1.50587,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/226408617-110\",null,4809,1308,1.54366,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/226408622-110\",null,1422,4809,3.94952,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/226420546-110\",null,1308,3942,2.1599,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/226554366-110\",null,1994,4956,20.769200000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/227219916-110\",null,4676,1316,4.25573,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/227295446-110\",null,1435,1057,1.69942,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/227295449-110\",null,469,2191,18.87941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22746116-110\",null,3862,4550,16.89941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22762549-110\",null,1514,3827,2.99864,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22762877-110\",null,3512,1514,6.27806,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22767704-110\",null,1519,2123,4.89562,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22768223-110\",null,1520,1524,6.38795,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/227908075-110\",null,4439,4440,5.614979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22795441-110\",null,2091,4349,10.664190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/22980264-110\",null,1883,3515,6.935029999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23028468-110\",null,1496,3830,35.908839999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23029072-110\",null,1496,362,13.42183,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23032594-110\",null,4819,84,2.46979,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23034081-110\",null,3936,1253,17.543240000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23034083-110\",null,4836,116,7.416189999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/230572799-110\",null,1744,4761,2.58989,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/230577340-110\",null,2520,4761,8.24518,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/230577343-110\",null,2377,1744,4.46368,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/230616134-110\",null,2520,4760,7.48372,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23088897-110\",null,866,1245,12.9046,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/231006632-110\",null,3650,1557,6.82789,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23104138-110\",null,1551,2498,8.10073,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23121215-110\",null,1559,3183,32.460619999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23126154-110\",null,1598,2245,3.38299,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23135602-110\",null,4630,1995,1.7044,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/231406341-110\",null,829,3984,7.10466,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/231664774-110\",null,1625,4601,11.500549999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/231664783-110\",null,1625,4606,11.797409999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/231752641-110\",null,4606,1960,11.694229999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/231752649-110\",null,2416,1625,6.08507,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/232028010-110\",null,2620,4485,1.44448,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/232071590-110\",null,2446,2637,5.81181,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23241895-110\",null,1250,1253,4.05606,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23289995-110\",null,2953,1496,4.03804,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/232929310-110\",null,4987,4981,13.53707,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/232929311-110\",null,4987,2421,23.07734,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/232929915-110\",null,1994,3770,14.638590000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/23305856-110\",null,3013,2111,10.610790000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/233482157-110\",null,3814,4818,24.256450000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/233482172-110\",null,3814,519,7.20464,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/233482183-110\",null,3814,3305,4.391439999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23350681-110\",null,1056,1764,7.01322,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/233516434-110\",null,1389,617,10.661569999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/233664696-110\",null,2032,1643,4.671810000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/234108544-110\",null,700,1860,21.370349999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234108567-110\",null,1860,3134,17.81737,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234108571-110\",null,1860,1069,11.595979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234112143-110\",null,1594,3134,2.15524,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234116631-110\",null,4694,689,26.225259999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234122506-110\",null,3945,3135,3.60191,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/234161543-110\",null,3821,2022,8.183540000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234316738-110\",null,3820,3423,10.192549999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234316739-110\",null,3820,4793,33.762889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234316740-110\",null,3820,2190,1.56415,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234445823-110\",null,220,2059,7.65814,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234445825-110\",null,142,4789,10.484200000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/234446715-110\",null,3116,499,21.526430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234817705-110\",null,3074,796,18.04684,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234817706-110\",null,3072,3074,16.87302,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/234817707-110\",null,3074,4839,8.673540000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23483383-110\",null,1600,4835,2.13228,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23499551-110\",null,1883,4815,2.24543,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23499599-110\",null,4815,4817,14.92304,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23533410-110\",null,295,1023,3.30012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23544443-110\",null,1654,4605,7.15533,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/23554427-110\",null,2757,4915,13.63805,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23555453-110\",null,4875,4872,1.60909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/23577275-110\",null,4833,3187,5.47137,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23583902-110\",null,3840,304,4.113239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/23597731-110\",null,2673,1908,14.775129999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23599343-110\",null,2283,4606,2.3385,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23599420-110\",null,519,2006,2.41248,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/236785476-110\",null,4758,3929,15.61069,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/236785479-110\",null,4759,4758,10.78576,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/236786787-110\",null,4760,202,2.33618,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/236786788-110\",null,2060,1557,6.78788,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/236786790-110\",null,202,4586,3.6162,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23704620-110\",null,4595,1631,2.54864,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/237096124-110\",null,4886,4884,2.98923,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23715379-110\",null,1630,667,4.96554,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23777908-110\",null,1667,2581,5.66117,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23783918-110\",null,1635,4494,5.97691,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23845017-110\",null,4330,1892,3.13173,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/23952712-110\",null,3038,2086,1.81957,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/23993548-110\",null,2438,1663,5.83309,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24046147-110\",null,4018,4016,20.64406,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/240543055-110\",null,2335,52,4.595770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/241331767-110\",null,396,1669,1.53241,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/241333800-110\",null,396,1669,1.90863,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/241557847-110\",null,396,1558,1.92479,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/24158389-110\",null,1667,2574,7.72894,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24158397-110\",null,2488,1667,4.67308,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24158398-110\",null,1667,5038,22.853009999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/241626232-110\",null,395,4436,8.84384,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/241735023-110\",null,1194,212,20.556919999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/241757399-110\",null,4518,4519,2.38513,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/241757400-110\",null,2536,4510,1.5464,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/241757402-110\",null,4519,4618,5.32718,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/241832049-110\",null,834,110,5.00611,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/241832054-110\",null,834,3465,1.74035,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/241958534-110\",null,3942,1424,14.131270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/242124234-110\",null,1401,876,3.97072,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/242124237-110\",null,876,230,3.38388,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/242129605-110\",null,230,232,2.15669,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/242129619-110\",null,415,1331,3.90561,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/242544392-110\",null,1285,1390,2.97704,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24258870-110\",null,1682,4763,5.08509,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/242589319-110\",null,1390,1683,2.36731,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24261457-110\",null,2323,3290,14.696959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/24266920-110\",null,4327,4379,8.24517,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24267051-110\",null,1686,4327,3.34895,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24268359-110\",null,2136,4762,13.62777,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24269734-110\",null,4594,3383,3.55455,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24270158-110\",null,1687,3920,4.89088,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24270934-110\",null,3383,2446,2.43021,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243090295-110\",null,1751,1750,7.94939,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24332313-110\",null,1961,1807,1.81281,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243483189-110\",null,2068,4587,5.095350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243483194-110\",null,914,471,9.706790000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243483309-110\",null,471,4678,6.20245,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243484097-110\",null,4684,2276,9.85416,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243484191-110\",null,361,4684,3.32001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243561508-110\",null,1160,1289,18.305150000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243563834-110\",null,903,1912,13.11164,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24393578-110\",null,1651,4603,6.15953,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/243945880-110\",null,4903,4904,1.11161,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/243945886-110\",null,4904,4903,1.11254,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/24415217-110\",null,3043,1711,2.30946,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/244428091-110\",null,3072,858,5.86673,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24450136-110\",null,4915,4902,8.707319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24462323-110\",null,1716,1727,1.78315,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24462476-110\",null,1727,4355,2.47744,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24462486-110\",null,1718,1727,4.91744,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24477877-110\",null,1724,189,2.81432,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/24479457-110\",null,4370,1830,17.022119999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24479465-110\",null,1728,169,2.80777,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24492991-110\",null,1638,1732,1.99382,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24493681-110\",null,442,4500,10.95431,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24493850-110\",null,4499,4513,28.661360000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24495994-110\",null,1354,4513,50.916220000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24496345-110\",null,2289,4511,8.961120000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24496536-110\",null,4505,2510,2.23655,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24496548-110\",null,4505,1737,2.79473,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24502478-110\",null,757,4559,4.12839,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24502928-110\",null,4103,1946,4.94654,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24514023-110\",null,1162,4127,1.51341,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245387836-110\",null,4077,3475,1.51499,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245495172-110\",null,1928,4216,2.37252,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245796551-110\",null,2599,3996,1.44664,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245854963-110\",null,4107,1408,5.28312,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/245941516-110\",null,1631,4596,4.6425,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245941517-110\",null,2296,4596,6.10471,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245941663-110\",null,2296,1747,7.34517,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245942215-110\",null,2043,1747,6.22306,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/245942219-110\",null,2043,4597,3.27153,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/245943593-110\",null,2063,4585,6.35621,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24605221-110\",null,1657,1934,13.88688,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24638544-110\",null,2009,2058,14.730169999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24686689-110\",null,4135,2723,5.75647,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24706107-110\",null,676,1768,2.11009,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24706110-110\",null,676,3747,6.34349,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24708453-110\",null,2152,5014,3.54587,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24719189-110\",null,5016,3514,1.13237,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/247205867-110\",null,3616,4235,20.62295,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24756424-110\",null,3866,4326,2.99974,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24799421-110\",null,1679,786,4.3573,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24815712-110\",null,4344,1792,4.94557,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24837756-110\",null,1970,4934,1.60245,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24850814-110\",null,1803,1801,3.26373,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24850939-110\",null,3109,3129,3.9647,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24887217-110\",null,5021,5016,7.72137,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/249097291-110\",null,4435,395,12.917809999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/24926646-110\",null,1588,4330,3.33458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/24976295-110\",null,1813,5057,26.029859999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25011283-110\",null,3638,3641,3.9579,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25013154-110\",null,5002,1816,1.38604,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25028229-110\",null,18,4405,4.91655,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25045968-110\",null,927,3417,8.210870000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25046739-110\",null,4386,4385,2.7678,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25046847-110\",null,4384,4383,1.54194,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/25051701-110\",null,1825,1821,4.157859999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25091140-110\",null,1830,2203,19.857580000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25092903-110\",null,270,4366,1.98921,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25092955-110\",null,4366,4403,1.67744,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25093555-110\",null,1831,4853,8.58253,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25093780-110\",null,645,4853,4.70793,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/251129484-110\",null,575,4726,1.11468,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/251135780-110\",null,1072,39,5.31197,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/251151046-110\",null,4727,274,7.22591,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/251151047-110\",null,1259,585,8.32593,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25117860-110\",null,1838,1588,5.9349,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25197729-110\",null,3653,3652,7.36412,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25306423-110\",null,3104,4562,2.66874,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25315181-110\",null,4401,3711,4.61247,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/25329968-110\",null,4529,360,6.90889,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25329972-110\",null,4530,4531,4.456270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25331837-110\",null,139,4528,3.88957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/253325133-110\",null,4519,4518,1.97278,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/25342189-110\",null,2270,2392,2.79146,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25426139-110\",null,4335,1849,1.688,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25449375-110\",null,4950,1854,2.27619,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25495746-110\",null,3726,4395,9.17723,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/25516202-110\",null,1868,3319,8.00262,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25544191-110\",null,4318,2095,4.92449,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/256728571-110\",null,1393,3359,1.87565,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/256855709-110\",null,3314,1866,7.09425,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/25690144-110\",null,3532,479,11.187700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/256916762-110\",null,4550,2469,1.6038,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/256916766-110\",null,1569,4550,1.65001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/256917794-110\",null,2469,1866,3.96713,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/256998920-110\",null,1616,22,6.09834,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257005385-110\",null,1569,2398,11.696860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25724249-110\",null,1869,4764,6.907850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25739103-110\",null,4599,2416,5.6237,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257429542-110\",null,1491,4736,1.88519,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257429544-110\",null,1872,3168,2.65669,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257429545-110\",null,1461,1872,4.84001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257439415-110\",null,3873,3169,1.60419,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257448383-110\",null,1431,4739,3.58826,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257448388-110\",null,1873,4740,9.30128,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257476893-110\",null,1875,4740,5.35467,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257748234-110\",null,2697,4031,6.53345,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257748237-110\",null,2697,4032,6.73885,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257748239-110\",null,2697,1912,13.284469999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257776000-110\",null,2784,1436,12.75451,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257776003-110\",null,1436,1875,9.110620000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257776511-110\",null,1877,1431,4.99385,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257778159-110\",null,2504,1429,30.343119999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/257783128-110\",null,1399,4821,1.9073,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25788425-110\",null,1830,1879,9.19872,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/258120162-110\",null,4151,4154,1.94129,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/258120169-110\",null,3468,4151,9.73483,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/258120173-110\",null,4151,3498,6.18905,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/258120177-110\",null,4154,2047,3.03301,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25860341-110\",null,4315,1863,9.875290000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25911432-110\",null,4522,253,6.91643,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/259206052-110\",null,3681,4704,4.68041,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25943538-110\",null,4636,3311,9.92445,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/25943542-110\",null,3311,2674,5.16464,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/259469555-110\",null,4770,4771,7.237550000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26043880-110\",null,3278,3318,3.95435,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/260470276-110\",null,701,4160,22.159140000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/261259378-110\",null,3138,4678,10.42583,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/261259382-110\",null,119,4679,4.231979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/261259386-110\",null,4679,3138,7.054399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/261259388-110\",null,1296,4679,2.42291,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/261259394-110\",null,4587,914,2.60685,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26169107-110\",null,4218,4219,4.51133,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26186272-110\",null,951,161,4.10709,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/26190634-110\",null,3713,1397,12.421959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26219698-110\",null,4303,4301,7.33688,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26260047-110\",null,4067,12,2.97274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26319498-110\",null,1904,4062,5.3915,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26327514-110\",null,4302,3655,4.55632,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26332254-110\",null,2016,4824,18.844619999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26380777-110\",null,2125,2673,2.02666,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/26403582-110\",null,4065,1910,6.14039,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26404596-110\",null,1912,2696,3.50203,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26408717-110\",null,4644,2733,17.02796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26490525-110\",null,4577,4578,10.44012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26490532-110\",null,4578,2413,1.54136,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26507031-110\",null,3442,4825,9.67835,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26523283-110\",null,2509,1490,8.74451,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26593922-110\",null,4326,3730,2.96343,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/265948030-110\",null,3346,423,6.627149999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26602670-110\",null,4911,4912,14.94561,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26626238-110\",null,4440,2715,7.35521,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26662032-110\",null,4061,4063,12.43651,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/266856951-110\",null,3960,4942,9.762120000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/267326713-110\",null,4035,2820,7.80223,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26793512-110\",null,1950,4332,1.25706,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26793513-110\",null,4332,1932,1.58844,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/269013540-110\",null,809,4421,6.97708,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269018852-110\",null,4227,1124,11.031219999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/269097850-110\",null,716,4227,1.61299,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269098587-110\",null,1705,4435,2.82622,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269159307-110\",null,1117,4419,5.236590000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269171427-110\",null,4430,1123,7.27784,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26919944-110\",null,4332,3208,7.19771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269213635-110\",null,2597,4645,10.50928,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269302840-110\",null,1345,4694,9.72701,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269310963-110\",null,754,2883,6.54147,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269333279-110\",null,2875,4653,6.70529,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269388951-110\",null,4412,4413,4.90335,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269530412-110\",null,2732,1909,12.876850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/269541113-110\",null,1657,4626,5.05691,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269545826-110\",null,1833,4630,4.2746,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/269548892-110\",null,1474,4627,7.29711,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26969218-110\",null,4089,413,8.7286,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/269718026-110\",null,3490,4625,9.701829999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/26981831-110\",null,1113,2831,5.26167,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/270034486-110\",null,4648,4646,1.88757,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/270157843-110\",null,2408,4125,5.42148,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/27041886-110\",null,1374,4338,4.20108,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27070936-110\",null,2829,973,10.954000000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/270886294-110\",null,2418,754,7.75324,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/270985113-110\",null,2788,4673,11.184379999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27171723-110\",null,4737,4739,3.24076,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27173277-110\",null,1975,1974,3.20326,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27178131-110\",null,246,4733,19.889330000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27181620-110\",null,1585,1968,1.26244,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/27193158-110\",null,4526,2448,8.877180000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27194359-110\",null,4256,4260,1.69887,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/27197667-110\",null,564,1977,2.48425,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27197745-110\",null,4039,2319,15.641770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27221748-110\",null,551,1763,6.21076,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27261131-110\",null,1982,4389,2.45112,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27270881-110\",null,4552,4554,3.48351,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/273321492-110\",null,821,4150,7.7139,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/273322471-110\",null,820,821,8.452530000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/273324161-110\",null,1800,1356,6.6751,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/273579892-110\",null,1019,4439,2.87244,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27392522-110\",null,1987,4367,1.65617,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27485043-110\",null,451,1307,11.11594,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27511134-110\",null,4101,1946,9.78594,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27523489-110\",null,4645,4650,2.76448,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27540808-110\",null,451,3238,6.55879,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27541877-110\",null,451,2593,10.958600000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27543390-110\",null,4737,4738,13.35125,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27576198-110\",null,2002,2720,3.07767,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27586672-110\",null,3337,4775,4.11224,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/27590781-110\",null,2004,4064,4.254239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/275918796-110\",null,2006,4741,21.841729999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276058816-110\",null,440,3450,7.450159999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276337118-110\",null,3450,3575,7.06841,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276358230-110\",null,1587,1481,5.76438,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276358233-110\",null,1481,602,6.18045,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276358236-110\",null,1629,1628,8.780049999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276358244-110\",null,1610,1587,5.189649999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276358248-110\",null,1611,1610,3.78941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276358250-110\",null,1628,3575,12.96251,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27646724-110\",null,1974,1638,2.18115,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27647938-110\",null,2699,2430,8.62583,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276727165-110\",null,3099,310,1.91399,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727168-110\",null,2528,603,1.68134,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276727257-110\",null,604,1978,4.483359999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/276727265-110\",null,2295,2261,2.3498,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727270-110\",null,3160,3189,1.85989,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727274-110\",null,3178,1848,3.51088,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727276-110\",null,2919,1559,1.18611,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727295-110\",null,3178,1649,4.9049,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727305-110\",null,2950,1507,4.45035,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/276727306-110\",null,1349,1327,8.68582,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27692774-110\",null,45,2016,1.38494,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27704693-110\",null,4995,2250,1.28468,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/277621823-110\",null,4585,4582,20.24127,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/277791344-110\",null,2026,4184,3.25227,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/277836968-110\",null,883,4142,1.36513,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/277836969-110\",null,4136,4142,6.08377,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27810287-110\",null,1146,2224,10.96673,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/278135180-110\",null,255,134,1.58597,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27861841-110\",null,242,2833,1.68447,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27866189-110\",null,2032,2673,6.93584,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/27926924-110\",null,1910,1904,7.64249,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/279540530-110\",null,1458,2438,1.42747,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/279697167-110\",null,1604,1571,4.28208,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28007186-110\",null,2027,2423,8.8016,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/280438152-110\",null,1,3681,3.5979,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28049190-110\",null,4613,4616,25.15682,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28050441-110\",null,2013,566,51.930610000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28057922-110\",null,4650,4437,25.27637,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28069351-110\",null,4368,2051,1.38279,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28086765-110\",null,2053,4742,24.40747,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28086807-110\",null,4742,1983,4.24068,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28091619-110\",null,2054,4735,4.79042,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28111429-110\",null,2053,4734,2.82436,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28132574-110\",null,42,1901,7.83245,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28195848-110\",null,4674,2133,1.54416,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28196312-110\",null,2060,202,3.72999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28196554-110\",null,4759,2061,5.31748,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28197130-110\",null,4605,520,26.230540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28200723-110\",null,2536,4515,8.806940000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28202783-110\",null,4068,4063,12.93092,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28202784-110\",null,2004,4063,1.26715,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/28207257-110\",null,2062,4231,2.8191,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28214205-110\",null,4584,2065,1.97522,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28219237-110\",null,1962,2134,8.669450000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28226754-110\",null,2067,4603,1.11041,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/282290841-110\",null,981,4116,2.35342,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/282290848-110\",null,981,4117,6.6317,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28238217-110\",null,2070,4638,8.89016,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28243363-110\",null,2013,4605,26.585470000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28249307-110\",null,2072,4672,1.64742,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,6,null,true,null],[\"way\\/28264855-110\",null,4582,2410,2.86988,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28265546-110\",null,2073,4765,3.16389,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/28292698-110\",null,3384,1352,55.369660000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28302843-110\",null,2038,3995,1.9845,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28327855-110\",null,4765,4584,40.845930000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28329462-110\",null,3845,4580,2.27896,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/28360384-110\",null,4386,4387,3.01105,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28404098-110\",null,3182,2089,20.170020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28431368-110\",null,2097,3123,19.16638,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28434875-110\",null,1898,4066,1.80542,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28434876-110\",null,4066,4065,4.96467,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28440237-110\",null,293,2362,6.9045,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28440617-110\",null,1735,4499,1.16049,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/285284002-110\",null,1224,2573,10.442629999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28535759-110\",null,4744,4734,34.577760000000005,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28594861-110\",null,2096,1195,6.52,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/28595143-110\",null,3827,1514,3.01594,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28614063-110\",null,1729,3648,6.77807,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/286556433-110\",null,4518,922,5.90634,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/286668371-110\",null,1480,4517,4.578069999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28671597-110\",null,2111,2110,3.24891,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28687654-110\",null,3546,2202,5.153729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28691788-110\",null,4601,2606,2.26013,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28701511-110\",null,4581,4573,24.696580000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28705773-110\",null,5021,1327,5.34755,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/28705775-110\",null,5021,2528,5.22483,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28711668-110\",null,4245,1526,2.33358,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28726095-110\",null,4591,4592,5.26283,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28740524-110\",null,1612,4011,3.8631,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28768121-110\",null,2111,1721,13.933399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28774957-110\",null,4581,2124,8.62388,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28776320-110\",null,1984,2664,10.492040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28777004-110\",null,4740,1877,4.49658,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/288065472-110\",null,2399,1313,1.88702,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28809927-110\",null,3011,4994,10.11201,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28815696-110\",null,4667,3849,3.69774,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/288277203-110\",null,2428,2130,1.6258,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/288277205-110\",null,2130,1448,2.07131,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/288499166-110\",null,3038,4515,3.8901,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/288499168-110\",null,3039,3038,2.80504,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/288534237-110\",null,1438,1437,3.07195,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/288650724-110\",null,4081,2564,14.14002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/288652136-110\",null,2564,4073,14.334070000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28871828-110\",null,4320,4323,5.94889,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/288796647-110\",null,2035,2273,11.44481,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28881823-110\",null,3136,2234,5.7493,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28881824-110\",null,1962,5024,13.016200000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/288891778-110\",null,1175,399,15.389379999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/288891780-110\",null,3457,1438,13.08432,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28916068-110\",null,1764,1178,14.999829999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28920267-110\",null,4803,2760,4.97867,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/289283870-110\",null,3576,1419,2.13171,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/289283874-110\",null,1418,1607,2.93112,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/289334545-110\",null,224,1418,4.46458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/289334548-110\",null,2411,593,1.24535,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/289366687-110\",null,3576,2139,1.77261,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/289548404-110\",null,405,3582,12.61228,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28963626-110\",null,4541,2458,8.09057,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28986305-110\",null,4961,2148,1.72292,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28986958-110\",null,2149,2141,22.41365,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28990490-110\",null,2150,2194,18.487179999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28991477-110\",null,2195,2150,14.69135,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28992611-110\",null,2150,2166,3.31293,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/28999206-110\",null,4957,2156,4.22571,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/28999257-110\",null,4958,2154,16.191099999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29052630-110\",null,2197,2141,11.96743,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29072644-110\",null,2162,2127,49.404069999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29078091-110\",null,731,2107,2.50178,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/29079001-110\",null,1996,4445,5.06941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/29082137-110\",null,2553,3449,6.178520000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/29083213-110\",null,1396,4783,2.40312,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291141055-110\",null,2165,2554,4.23279,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291307298-110\",null,4619,4519,7.90422,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/291307299-110\",null,922,4620,3.39832,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/291307300-110\",null,4520,1480,3.48822,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/291534252-110\",null,1497,2935,1.18751,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291698092-110\",null,4660,3322,12.25787,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291698093-110\",null,1021,4659,4.31124,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291698097-110\",null,4658,4659,16.620470000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291698102-110\",null,4659,3851,2.26606,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/291698107-110\",null,3930,3931,10.50539,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29178819-110\",null,77,1676,2.32817,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29191300-110\",null,2301,4065,2.00286,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29215132-110\",null,2446,4593,2.19012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29215147-110\",null,4593,1654,14.46302,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29286033-110\",null,4817,3161,10.150399999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29327021-110\",null,3927,4420,48.847940000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29327022-110\",null,4228,716,6.37841,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/293291922-110\",null,4518,1480,2.94928,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/293353966-110\",null,163,3608,20.112459999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29338809-110\",null,2150,2179,12.83499,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29342379-110\",null,2181,4557,1.80455,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29342679-110\",null,2183,4556,1.46642,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29344421-110\",null,4558,3368,3.20577,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29346762-110\",null,2185,4969,14.69397,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29374668-110\",null,4962,2188,5.67699,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29374746-110\",null,4320,2027,2.7743,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/293774890-110\",null,4747,2535,5.4496,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29388806-110\",null,2189,4790,4.88432,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29392745-110\",null,4737,3814,29.84564,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/293994464-110\",null,4208,1009,13.77519,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/293996240-110\",null,4209,1453,8.761850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29400226-110\",null,2253,4968,3.55089,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29418954-110\",null,2199,4972,2.05031,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29420751-110\",null,4983,4985,23.53735,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29420878-110\",null,4985,1495,4.98096,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29424520-110\",null,3088,5015,2.93627,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29464901-110\",null,4448,2207,1.07049,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29465099-110\",null,2208,4446,5.09287,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29472850-110\",null,4442,1699,9.106860000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/29481725-110\",null,4901,2220,2.57309,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29487077-110\",null,430,2223,4.66699,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29488426-110\",null,2493,4922,3.39496,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29490015-110\",null,4279,2225,21.335369999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29504266-110\",null,4066,1400,4.45022,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29505722-110\",null,4064,2005,3.72865,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/295506278-110\",null,2,4651,5.55383,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/296175859-110\",null,2716,4848,27.361919999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29704404-110\",null,3321,45,12.404639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/298616054-110\",null,2144,4901,17.327439999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29987427-110\",null,911,4639,4.05843,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29995656-110\",null,5022,2134,3.79746,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/29998261-110\",null,3174,3136,3.9244,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30019020-110\",null,3209,3650,3.08902,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30022928-110\",null,2935,2470,3.5622,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/30023079-110\",null,5048,5047,2.11858,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30029120-110\",null,2421,4989,7.25296,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30029683-110\",null,4989,3281,4.30766,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30029969-110\",null,406,4990,9.7315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30031050-110\",null,459,4994,14.896690000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/30031051-110\",null,4994,4991,10.82343,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/30031552-110\",null,2579,4495,6.06093,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30032428-110\",null,406,2305,2.74253,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30032777-110\",null,2595,2063,7.109319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/300357280-110\",null,363,5036,10.03069,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/300471733-110\",null,1218,1223,14.997620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30070820-110\",null,4988,2305,3.98949,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30070890-110\",null,4988,1787,1.30701,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30071218-110\",null,1787,621,3.28454,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30071904-110\",null,406,4991,6.80434,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30071959-110\",null,3011,2263,20.98011,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30072861-110\",null,4996,1786,27.79196,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/30074310-110\",null,2311,1785,17.255140000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/300829530-110\",null,3528,2291,4.19479,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30097339-110\",null,4965,2252,1.4635,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30116349-110\",null,2149,4960,13.36819,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30137077-110\",null,4992,4993,5.64595,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30137248-110\",null,4992,2421,7.51008,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/301459965-110\",null,1914,1935,8.537690000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/301465612-110\",null,595,4929,2.46317,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30152176-110\",null,4499,3087,20.541250000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30152226-110\",null,4514,4513,3.97014,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/30156277-110\",null,14,4993,8.118790000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30156278-110\",null,4993,2264,6.53975,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30156279-110\",null,2263,4991,13.230690000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/301573447-110\",null,3121,4456,4.1075,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/301573448-110\",null,4456,892,13.594950000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/301573450-110\",null,4457,4455,4.96821,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/301573451-110\",null,336,4457,3.38996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30163175-110\",null,4592,1714,8.35473,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/301645596-110\",null,1243,1384,18.491310000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/301655698-110\",null,1263,283,10.974020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30167227-110\",null,2513,2311,10.12707,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30170055-110\",null,1903,4938,2.01792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30171264-110\",null,1864,3120,3.84152,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30226560-110\",null,4426,2887,2.36803,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30246215-110\",null,2298,4093,1.99915,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30246216-110\",null,4094,2299,3.87014,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30246219-110\",null,4094,2376,6.45379,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30246220-110\",null,4093,4094,1.56983,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/302634136-110\",null,2777,4190,16.868509999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30269860-110\",null,4678,4684,3.91518,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30277217-110\",null,1146,1894,9.378069999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30277322-110\",null,4745,1894,7.12283,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30281036-110\",null,458,1457,5.07365,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30286002-110\",null,2390,2270,2.22641,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30303796-110\",null,2035,1999,4.800680000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30304622-110\",null,2273,3814,16.173310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30350388-110\",null,3569,4242,5.74152,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/303585013-110\",null,3294,4700,5.43171,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/303585014-110\",null,3294,4701,3.07892,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30453092-110\",null,34,4064,3.02157,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/304759035-110\",null,2682,4923,15.18947,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30503100-110\",null,2281,503,17.576430000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30504561-110\",null,503,4979,3.49046,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30535496-110\",null,2672,4507,1.39475,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/30581502-110\",null,5020,503,23.615200000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30581509-110\",null,5020,547,1.35591,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/305853346-110\",null,88,4021,14.943389999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/305859955-110\",null,26,4256,4.13739,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30622368-110\",null,1157,2534,2.05447,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30663681-110\",null,4597,2595,12.768000000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30665719-110\",null,3361,4588,7.13405,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30734328-110\",null,2299,4091,5.12805,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/30750748-110\",null,2089,2807,12.15958,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30770145-110\",null,2339,2306,16.179020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30772151-110\",null,1787,621,3.2824,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30853218-110\",null,3525,3014,13.703850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30894917-110\",null,2406,4497,1.26881,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30899584-110\",null,2803,1433,10.582030000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30901414-110\",null,4546,2364,6.48981,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30905266-110\",null,4061,4029,13.684629999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/309596533-110\",null,2315,4015,1.19091,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/309598129-110\",null,3693,2316,12.45462,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/30972083-110\",null,4916,2754,7.145770000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31030171-110\",null,2631,2328,14.255840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31030307-110\",null,2327,1427,12.847940000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31031058-110\",null,2631,613,14.12717,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31031061-110\",null,2631,38,5.91066,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31031062-110\",null,2631,4800,10.77196,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31031164-110\",null,613,1300,6.55458,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/310476567-60\",null,3662,1450,9.4069,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"way\\/310727842-110\",null,1409,2206,9.274509999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/310727850-110\",null,4449,2206,3.79165,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/310727856-110\",null,4350,3934,8.96083,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/310727863-110\",null,1698,2212,2.2506,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/311237290-110\",null,299,2702,7.86171,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/311237302-110\",null,299,4610,12.6114,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31130142-110\",null,2332,4018,12.17132,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/31130145-110\",null,2333,1839,13.65025,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31132842-110\",null,229,4754,1.6397,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31132875-110\",null,4754,2803,12.65174,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31133176-110\",null,4754,247,17.25675,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31133871-110\",null,4017,2337,2.95327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31151498-110\",null,2807,4654,17.639299999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31185686-110\",null,3507,4801,16.01793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/312149509-110\",null,4519,1480,2.74017,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/312648597-110\",null,3427,2216,6.91716,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31264991-110\",null,4967,2244,30.942790000000002,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/313052459-110\",null,249,4279,17.90222,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31338861-110\",null,2771,2355,10.8523,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/31395040-110\",null,4062,4060,2.07528,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31418095-110\",null,3863,4553,1.80906,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/315009692-110\",null,1952,3951,5.58042,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31512247-110\",null,2356,3946,4.19875,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31574335-110\",null,4934,2361,18.864240000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31663087-110\",null,2362,4504,16.963540000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31663514-110\",null,1129,451,10.270100000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/31667376-110\",null,3292,1505,11.185309999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/316772759-110\",null,635,3081,3.74958,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/316953906-110\",null,82,913,1.85293,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/316954615-110\",null,2572,913,3.1052,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/317076062-110\",null,1439,1034,14.434040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31731468-110\",null,4091,2632,3.52352,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31731705-110\",null,2366,3042,3.37381,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31763738-110\",null,2169,4935,5.63224,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318025767-110\",null,3463,2592,2.70965,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/318082644-110\",null,997,4118,4.134810000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31814128-110\",null,4612,2372,1.69938,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318147610-110\",null,981,954,2.67214,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318274942-110\",null,78,4117,4.01197,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31828517-110\",null,2308,346,5.31477,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318408413-110\",null,1371,1369,3.42739,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/318408416-110\",null,1690,4764,4.73501,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318426826-110\",null,2374,1086,8.435639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31871682-110\",null,1907,1582,9.11551,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318804853-110\",null,2276,1876,9.25177,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318804856-110\",null,1876,1622,10.856639999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318812502-110\",null,4462,891,10.79542,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318812503-110\",null,3492,2251,5.62804,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/318913243-110\",null,1472,3936,1.51622,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31893674-110\",null,2471,2378,29.9754,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31897350-110\",null,2379,1412,8.09286,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31900412-110\",null,3294,1207,17.290869999999998,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/319395122-110\",null,3076,3386,3.92768,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31955437-110\",null,2471,4614,4.14918,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/31984557-110\",null,4494,2381,2.98746,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/320318069-110\",null,1366,668,7.77274,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32041210-110\",null,791,234,12.506399999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32055944-110\",null,2384,4631,4.80935,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32056046-110\",null,2384,3872,7.20444,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32056198-110\",null,1565,4627,1.18058,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32056508-110\",null,2174,4641,2.14693,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32058797-110\",null,3250,4934,3.78601,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32088728-110\",null,4281,3163,10.714469999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32133934-110\",null,3949,4461,3.10773,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32140075-110\",null,4125,2389,7.02915,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32151877-110\",null,1861,4096,2.20981,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32260773-110\",null,4590,683,3.18422,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32264043-110\",null,3041,4554,2.21056,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32264773-110\",null,546,338,1.52721,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32265217-110\",null,4562,2396,4.20624,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32269642-110\",null,2184,4559,6.81182,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32300378-110\",null,2271,4576,5.06682,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32300747-110\",null,22,3840,8.126239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32336390-110\",null,2434,4622,12.351649999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32340551-110\",null,4790,4791,5.10204,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32341096-110\",null,3079,2344,3.03055,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32403938-110\",null,4062,4061,1.04199,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32404370-110\",null,2405,2439,11.651069999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32467886-110\",null,566,238,38.234529999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32489248-110\",null,3250,155,9.587350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32516198-110\",null,4407,3172,3.33172,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32554594-110\",null,4614,2412,5.235729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32554599-110\",null,3358,4615,5.77666,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/32555886-110\",null,222,4733,3.41028,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32575250-110\",null,531,2356,13.000249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32664601-110\",null,4530,2835,2.38906,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/32699366-110\",null,4786,2401,7.370979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32699367-110\",null,4783,2401,7.26357,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32825279-110\",null,1528,4244,1.17039,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/32826471-110\",null,4349,3376,3.49228,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32865943-110\",null,2432,4215,3.67222,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32882491-110\",null,3145,4827,2.51925,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32894795-110\",null,4096,1847,5.42368,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32894849-110\",null,4096,2546,8.65306,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32904793-110\",null,1183,2434,12.505750000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32905468-110\",null,2436,4542,6.51354,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/329478821-110\",null,512,1532,1.9764,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/329478824-110\",null,4710,1532,1.35387,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32966637-110\",null,4114,2711,31.00695,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32996591-110\",null,4817,2442,3.83699,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/32999474-110\",null,45,4821,9.08286,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33017054-110\",null,4558,2444,4.40368,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33017064-110\",null,2444,2445,2.67603,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33040931-110\",null,2168,4841,4.0482,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/33121365-110\",null,4242,3351,3.6543,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/331619390-110\",null,1839,2331,13.99624,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33172096-110\",null,205,2361,27.7044,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33191495-110\",null,2451,4030,2.13645,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33191496-110\",null,2451,4030,2.14473,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33196970-110\",null,2456,4800,21.18375,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/332633027-110\",null,4333,1939,1.73869,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33263991-110\",null,1758,4133,11.87715,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33301382-110\",null,4615,2460,1.42649,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33335723-110\",null,4604,1632,3.98064,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33362074-110\",null,4228,807,1.50842,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33368085-110\",null,4940,3090,1.44842,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33378402-110\",null,4081,4080,2.06256,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/333799622-110\",null,1239,1241,10.045950000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/333935145-110\",null,192,4882,6.46272,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/334056805-110\",null,4882,996,1.43787,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/334182123-110\",null,2584,2573,37.722619999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/334182125-110\",null,2584,902,12.115860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/334182126-110\",null,2584,1288,10.109579999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/334185902-110\",null,4892,3826,9.3117,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33517004-110\",null,3184,2380,2.25075,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33537140-110\",null,1849,2353,3.93453,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/335409111-110\",null,1355,2365,10.18632,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33543521-110\",null,3527,5011,3.78224,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33548105-110\",null,2127,4463,3.00122,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/33548972-110\",null,2472,4349,9.68201,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33653691-110\",null,2476,4781,17.964669999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33698728-110\",null,2380,285,2.62077,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33722751-110\",null,1938,1524,7.788609999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33733180-110\",null,4080,2312,2.71195,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/338086817-110\",null,2361,1881,15.10899,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33816724-110\",null,2484,4393,5.85576,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33817863-110\",null,4746,2602,4.54659,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33878661-110\",null,1546,1986,7.23616,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/33881310-110\",null,2202,4389,4.92921,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33881629-110\",null,1291,4841,14.1736,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33883058-110\",null,663,2726,36.612900000000003,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33916611-110\",null,2495,4916,3.4347,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/33916770-110\",null,2495,2778,5.772189999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/339565001-110\",null,585,1860,12.03576,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/339565003-110\",null,585,1359,2.79885,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/339577784-110\",null,254,1212,8.43557,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/339577844-110\",null,4891,1483,15.48082,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/339578407-110\",null,1140,4890,4.6888,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/339578408-110\",null,4890,4891,6.17904,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33973730-110\",null,3980,3048,1.30092,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/33973732-110\",null,3981,3048,1.95079,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34115545-110\",null,15,2496,11.27777,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34135311-110\",null,4919,4918,1.59773,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34155940-110\",null,1962,5022,4.51908,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/342105352-110\",null,1916,1215,5.31582,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34217056-110\",null,3149,4351,3.3315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34236182-110\",null,717,21,3.29588,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34242468-110\",null,4707,682,3.94979,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34254601-110\",null,4352,2475,2.04682,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/342550549-110\",null,1736,174,7.19532,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/342550570-110\",null,1736,4512,3.5447,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/342550573-110\",null,758,4509,2.12308,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34255385-110\",null,3019,4940,11.73137,0.