1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/343324707-110\",null,2344,4776,29.44988,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34352354-110\",null,1638,1632,9.908580000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/343556462-110\",null,3254,5003,1.17072,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/344006541-110\",null,1714,4595,6.04145,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/344006543-110\",null,2446,1714,8.7135,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34480877-110\",null,4503,4502,11.577959999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34480879-110\",null,4503,2387,2.05256,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/34482493-110\",null,107,4507,3.70407,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34497125-110\",null,1079,4558,3.24856,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34550468-110\",null,378,882,2.84712,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/345674979-110\",null,1743,4222,1.53685,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34571081-110\",null,1837,1520,6.6243,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34583187-110\",null,2515,293,13.304309999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34583190-110\",null,2515,2579,10.56587,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/345992941-110\",null,1771,326,2.85253,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/346254697-110\",null,873,4766,2.29894,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/346254723-110\",null,4579,2714,16.703700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/346263423-110\",null,1886,3706,14.75282,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/346270410-110\",null,2517,4767,2.9596,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/346270413-110\",null,4767,1097,2.81099,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/346270415-110\",null,1097,4766,2.71679,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34641889-110\",null,2518,5001,2.34753,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/347257847-110\",null,4298,3722,4.076989999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/347393699-110\",null,3454,4804,3.10179,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/347393700-110\",null,3387,4805,5.40038,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/347393710-110\",null,3387,4804,3.16047,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34835278-110\",null,2524,4491,14.19782,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/348372420-110\",null,4902,4913,26.25759,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/348372422-110\",null,2093,4922,10.01581,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34848215-110\",null,4822,4824,1.0152,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34848231-110\",null,4824,4822,1.01421,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/34905245-110\",null,4733,846,1.44933,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/34910930-110\",null,1041,4283,3.56394,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349298754-110\",null,124,4669,10.528540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349298755-110\",null,4670,2255,26.443480000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349305370-110\",null,2681,2255,2.41996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349305376-110\",null,2255,923,12.418760000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349308340-110\",null,923,4676,12.767940000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349319440-110\",null,2810,2804,14.29987,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/349491473-110\",null,4986,2153,5.31775,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35012168-110\",null,2537,4327,1.50657,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35028020-110\",null,5038,5040,27.85134,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350282424-110\",null,2286,3070,7.824109999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350282425-110\",null,178,4470,7.63315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350282426-110\",null,178,4621,3.78287,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350285724-110\",null,176,177,10.40633,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350288738-110\",null,2532,177,9.29541,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350294381-110\",null,3105,3909,22.406659999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350294386-110\",null,3105,4570,14.510540000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350294391-110\",null,284,4570,7.00846,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350296884-110\",null,4522,3909,16.241389999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350312438-110\",null,2534,4527,2.5244,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35031881-110\",null,1434,4730,1.69126,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35045952-110\",null,1993,5025,1.3739,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35045954-110\",null,1993,505,28.720890000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35050927-110\",null,504,3136,25.26915,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350598354-110\",null,4538,160,17.81757,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350599478-110\",null,569,4538,6.05537,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350603508-110\",null,3560,1646,4.99879,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35063105-110\",null,2943,2641,3.74722,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35069051-110\",null,4746,4745,1.74065,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35076204-110\",null,4748,2539,4.32955,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35076209-110\",null,1083,4748,1.92176,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35076710-110\",null,3056,3283,2.89464,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350966726-110\",null,1506,4543,4.59451,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/350966728-110\",null,1506,3449,13.5329,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/351006225-110\",null,2059,4792,9.64725,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35101968-110\",null,1146,2541,2.01828,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35111160-110\",null,4656,2491,49.661819999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/351187967-110\",null,4749,25,1.19806,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/351198053-110\",null,2775,4918,2.13282,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/351446430-110\",null,2835,1082,9.913780000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35149782-110\",null,2546,4100,1.19963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/351661145-110\",null,4373,1605,4.54356,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/351664492-110\",null,4273,887,7.054930000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35174606-110\",null,4715,4714,10.33846,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35176741-110\",null,2452,388,11.97242,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/352089674-110\",null,1958,3910,14.364780000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35209084-110\",null,2986,1861,14.575190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/352098584-110\",null,1791,3692,15.81405,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/35217799-110\",null,135,4782,2.10796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/352350837-110\",null,4033,4032,10.23719,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35236478-110\",null,4243,4319,2.55847,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/353262277-110\",null,2349,3993,11.04815,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/35326440-110\",null,2304,2993,1.90644,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35328752-110\",null,4376,745,5.02621,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35328754-110\",null,4376,1741,3.17409,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35328756-110\",null,4376,4377,6.70126,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/353506852-110\",null,84,1805,7.01007,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35359147-110\",null,2764,3463,9.318370000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/353633109-110\",null,4087,525,7.43361,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/353715125-110\",null,1806,359,10.09173,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/353915699-110\",null,4914,2093,7.262239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35406352-110\",null,2552,4191,1.28626,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/35406358-110\",null,4192,2552,2.10631,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/35413823-110\",null,621,1786,39.731370000000005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/35449127-110\",null,348,642,8.59338,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/355185460-110\",null,4872,4873,1.46741,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/355715058-110\",null,2548,4234,1.91006,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35604166-110\",null,2555,299,11.402520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35604167-110\",null,2555,4571,19.078769999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35680004-110\",null,782,4059,20.603830000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/35770215-110\",null,4842,1027,4.30468,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35773035-110\",null,2563,1962,64.599249999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35773039-110\",null,2563,4989,51.126839999999994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35816534-110\",null,5036,2832,19.09506,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35870059-110\",null,1676,560,2.73438,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35870060-110\",null,1676,1962,22.30331,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35932723-110\",null,2574,3758,20.236560000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/35971539-110\",null,1410,2095,3.24806,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/35973307-110\",null,2869,4634,13.106249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36054518-110\",null,2479,133,8.89625,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/360562696-110\",null,4871,3541,7.6748,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/360746569-110\",null,1525,2118,2.21858,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/36355917-110\",null,2589,4482,1.35584,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/364376982-110\",null,1944,4255,7.44705,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/364878043-110\",null,133,941,6.95826,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365145266-110\",null,2237,4516,1.07789,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365145268-110\",null,4521,2702,11.87467,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365145269-110\",null,4516,4521,20.72146,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365145276-110\",null,4506,360,22.70956,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365151600-110\",null,326,2237,11.324399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365164268-110\",null,3776,4516,6.81744,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36519480-110\",null,1128,106,6.41958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/36523048-110\",null,106,4486,10.684209999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36530558-110\",null,4481,3240,2.00805,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365878797-110\",null,1683,779,3.02049,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/36592627-110\",null,4708,1242,19.519259999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365985176-110\",null,1127,4486,2.16849,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/365987461-110\",null,1129,451,10.308969999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/365993538-110\",null,4484,4485,10.89686,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/366020906-110\",null,183,185,5.65419,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/366020908-110\",null,4621,175,3.29793,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/366288273-110\",null,871,870,33.154690000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36695792-110\",null,2190,3555,2.56891,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36695794-110\",null,3555,3204,4.09448,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36771252-110\",null,1052,4394,1.31972,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36784603-110\",null,4324,3569,2.81778,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36784605-110\",null,1514,4324,1.78911,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/36805126-110\",null,4706,1130,11.241,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36835082-110\",null,4128,976,8.089840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36885171-110\",null,2609,1301,6.88771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36885173-110\",null,2613,2609,5.77569,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36910845-110\",null,3239,2614,10.987590000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36929573-110\",null,3523,2618,4.300890000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36929576-110\",null,3523,3380,9.63331,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36929577-110\",null,2619,3523,11.405629999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36929579-110\",null,2619,4486,4.38341,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36937032-110\",null,3723,1925,6.36835,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369405130-110\",null,3865,1582,18.38137,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36942154-110\",null,4491,3345,3.12261,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369542763-110\",null,1092,1485,18.616340000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/36956064-110\",null,4487,2524,3.44224,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/36956065-110\",null,4487,4493,18.490089999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36956071-110\",null,3242,1126,9.4861,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/36957960-110\",null,2608,2623,4.30078,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369579636-110\",null,2473,4792,18.329319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369593296-110\",null,1398,50,5.789350000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369631228-110\",null,931,2627,15.130330000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369657654-110\",null,2629,245,9.760120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369719846-110\",null,3161,2171,16.222270000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369743758-110\",null,3536,2468,12.85276,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369861902-110\",null,2633,2327,7.47968,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369867263-110\",null,4582,392,17.715490000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369872875-110\",null,2694,1886,16.25001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369872882-110\",null,2695,2694,21.638560000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369883038-110\",null,4590,2317,9.074299999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369886158-110\",null,4592,4590,8.860290000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369887356-110\",null,2635,1658,8.50713,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369888080-110\",null,1658,2634,9.05226,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369888945-110\",null,2255,2635,11.087870000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369889371-110\",null,4603,4604,2.27068,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369889864-110\",null,2606,2580,6.17334,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369890214-110\",null,2580,1651,7.487970000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369901926-110\",null,2521,2669,10.53722,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369901930-110\",null,1960,2521,9.613569999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369931965-110\",null,2378,4607,13.18608,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369932579-110\",null,4614,4615,4.12645,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/369999860-110\",null,2575,2551,16.921970000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370051292-110\",null,4607,2042,8.11205,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370051294-110\",null,4607,1182,7.6894,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370053015-110\",null,2042,2064,17.253439999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370071010-110\",null,2636,1192,3.7569,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370075501-110\",null,2637,1638,2.73139,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370082911-110\",null,4632,1414,9.997590000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370082916-110\",null,2108,4632,15.56897,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370083481-110\",null,1414,1415,4.91302,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/370084586-110\",null,1412,1411,2.07181,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370084588-110\",null,1415,2379,9.465459999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/370084981-110\",null,1413,1411,4.18024,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/370087959-110\",null,1413,1280,8.092640000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37015376-110\",null,3018,2080,12.509690000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/37016046-110\",null,3023,3025,6.9127,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37025122-110\",null,2623,1975,2.80941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37048200-110\",null,4586,4759,9.030479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37065008-110\",null,1895,1733,5.94567,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37085944-110\",null,2705,3690,7.710229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37135795-110\",null,4546,2601,7.28139,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37213788-110\",null,3626,4928,30.930400000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37240222-110\",null,1133,967,3.41475,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/372689161-110\",null,4753,1656,4.02842,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/372776102-110\",null,3235,1865,4.96213,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37293774-110\",null,3123,2295,2.8205,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37294957-110\",null,2295,4979,4.1963,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37299540-110\",null,4979,604,5.86618,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/373081085-110\",null,943,4282,13.757370000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/373216557-110\",null,1238,996,1.58926,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/373283751-110\",null,2650,1722,3.52888,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37418929-110\",null,4491,3277,3.4428,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/374277569-110\",null,4842,227,18.993380000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37433003-110\",null,4493,3274,6.493510000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37448365-110\",null,4492,2135,2.34219,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37448373-110\",null,4492,4490,3.87693,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37448390-110\",null,4490,4489,6.94814,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37448404-110\",null,2655,4490,4.68874,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37448922-110\",null,4489,2656,2.23715,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/37448924-110\",null,4489,2700,13.898190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37449524-110\",null,3715,2657,3.2485,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/375106082-110\",null,2659,4457,2.25387,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/375109688-110\",null,2329,4052,19.754240000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/375109690-110\",null,4052,4051,2.74094,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/375130771-110\",null,4596,4588,2.16009,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/375211553-110\",null,2880,3391,8.7651,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/375211986-110\",null,445,2101,4.53045,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37578756-110\",null,381,4165,4.053199999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/37578771-110\",null,4167,678,19.811430000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/376117813-110\",null,211,3636,8.764889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37623142-110\",null,4323,3827,1.92327,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37636698-110\",null,464,4455,10.332409999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/376691644-110\",null,2239,43,7.92975,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/376715514-110\",null,2839,4054,5.4369,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37715610-110\",null,2666,4992,2.51615,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/37716116-110\",null,2110,2120,2.75256,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/37721674-110\",null,2667,1898,7.4787,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/37730117-110\",null,4504,4505,8.58604,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37730880-110\",null,2670,4528,7.47145,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37743595-110\",null,2111,4947,2.15883,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/377460237-110\",null,615,4027,4.79177,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37785543-110\",null,4995,14,10.013629999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/377919132-110\",null,2352,4062,1.3005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37799220-110\",null,634,2036,6.35253,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/37807884-110\",null,4778,1478,18.012610000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/378278904-110\",null,1220,340,3.70458,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/378278921-110\",null,1220,340,3.48934,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/378282234-110\",null,3428,212,12.252840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/378294236-110\",null,1331,1194,12.292909999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/378308916-110\",null,2833,4831,2.34464,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/378308917-110\",null,2833,4831,2.34419,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/378308918-110\",null,4831,2833,2.34554,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/378308920-110\",null,4831,2833,2.34428,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/37884124-110\",null,4853,1106,26.624689999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37892343-110\",null,4265,967,1.48626,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/379071899-110\",null,1421,2652,6.14619,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37932354-110\",null,2686,4502,12.45407,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/37933430-110\",null,1416,2450,10.348139999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/37953838-110\",null,3016,4848,19.865830000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/380051736-110\",null,168,3550,15.638549999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/380380739-110\",null,3469,1421,11.549190000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38059239-110\",null,4873,1578,7.92946,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38096198-110\",null,2688,4571,2.03626,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38096202-110\",null,4609,2689,11.86725,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38096497-110\",null,4609,2645,1.17009,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38097796-110\",null,4571,1342,3.22202,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38165879-110\",null,4645,2699,1.42229,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38182010-110\",null,2701,4610,5.04883,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38182011-110\",null,4610,4611,3.65186,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38182012-110\",null,4611,655,4.70547,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38182013-110\",null,4611,2551,3.98182,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/381950150-110\",null,4264,4261,6.42817,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/382566586-110\",null,4112,2949,1.39371,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38388945-110\",null,505,504,6.41549,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38452408-110\",null,505,2585,12.815379999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38483849-110\",null,3750,2696,4.42452,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38486508-110\",null,3289,2710,8.39007,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38526090-110\",null,4440,2543,2.79214,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38532403-110\",null,772,4579,4.03789,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38563445-110\",null,2711,1868,11.5633,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38569934-110\",null,317,2712,4.66021,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38581151-110\",null,605,331,16.40033,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/386594904-110\",null,1300,1174,1.83219,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38698684-110\",null,4118,984,25.46735,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38752044-110\",null,633,557,6.535810000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38772686-110\",null,5028,332,20.435080000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38772687-110\",null,5027,332,15.579469999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38913394-110\",null,4942,3807,14.023530000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38935378-110\",null,2725,4643,1.8998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/38959093-110\",null,633,3155,4.7248,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/389872981-110\",null,1294,1212,9.325799999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39006369-110\",null,2707,2729,5.07843,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/390684576-110\",null,2522,4249,10.34916,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/390684583-110\",null,4249,4265,5.26695,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39140152-110\",null,5014,3689,11.597709999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/391590302-110\",null,2511,5034,5.53763,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39167285-110\",null,1337,181,12.247020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39188809-110\",null,2722,5019,7.17537,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39198695-110\",null,536,4982,2.27027,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39212590-110\",null,4640,2703,1.32947,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39229430-110\",null,2734,3492,11.230319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392323781-110\",null,3885,4043,4.94069,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392328045-110\",null,776,320,15.675649999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392594869-110\",null,2323,799,21.882069999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392616548-110\",null,4309,3690,10.92156,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392631602-110\",null,3352,4425,1.64269,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392633514-110\",null,2888,4424,2.49855,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/392653803-110\",null,4270,2008,15.513,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392656838-110\",null,656,4202,14.440770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/392665869-110\",null,3111,1099,3.4138,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39271826-110\",null,2806,1977,48.85125,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39357151-110\",null,4616,4617,1.83329,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39357154-110\",null,4616,2018,4.87916,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39365102-110\",null,5030,2057,10.44693,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39365103-110\",null,5030,5029,6.11796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39375052-110\",null,2583,5029,2.74773,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39401432-110\",null,272,1393,2.44848,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39402102-110\",null,4523,297,3.37879,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39406702-110\",null,2714,2516,4.09561,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/39444718-110\",null,2858,4438,1.28666,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39466361-110\",null,4806,416,5.635479999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39466362-110\",null,4807,2741,5.63115,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39488512-110\",null,4807,3166,2.80801,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39517769-110\",null,4790,3078,5.02496,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39518139-110\",null,4788,2780,4.606319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39530285-110\",null,2400,2903,20.537490000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39538933-110\",null,557,4999,18.06457,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39561420-110\",null,984,4145,21.13543,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39594773-110\",null,4579,4580,6.05604,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39594774-110\",null,4580,4767,18.935839999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39604979-110\",null,2401,4785,4.76163,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39608990-110\",null,4785,4784,17.472339999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39609201-110\",null,4784,2630,3.72274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39629910-110\",null,2473,4782,5.67713,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39639394-110\",null,4835,4834,9.2868,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/39643974-110\",null,1607,593,2.87119,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39649330-110\",null,1925,3142,3.35216,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/39675636-110\",null,4902,3847,5.87012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39685515-110\",null,4803,4802,4.100890000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39688381-110\",null,1304,4802,5.742640000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39817026-110\",null,4970,2176,1.44447,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/39817034-110\",null,2179,4970,13.00112,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39817036-110\",null,4969,2186,12.430530000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39817048-110\",null,2176,4969,4.09774,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39820973-110\",null,2726,3978,26.769110000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/398517557-110\",null,1862,1713,3.80196,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/398543279-110\",null,2690,4686,14.08634,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/398545983-110\",null,2909,1073,6.37259,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/398549095-110\",null,2519,4687,1.31365,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/398549098-110\",null,1517,4685,7.35486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/398549108-110\",null,4687,1517,9.414809999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39926435-110\",null,4921,1153,8.39751,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/399446407-110\",null,4692,4901,23.692730000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/39947413-110\",null,1540,3110,4.37649,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/399871689-110\",null,3216,4541,11.804879999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/399871690-110\",null,4541,3328,4.623609999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/399877896-110\",null,2601,2476,12.72416,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/399934680-110\",null,4781,2560,1.9306,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/399937380-110\",null,2560,3327,13.213629999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/401194993-110\",null,2767,1670,5.993939999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/401195004-110\",null,2277,339,5.00062,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/401195005-110\",null,2767,1644,5.83737,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40120179-110\",null,4758,2105,4.05185,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40152416-110\",null,3057,4716,4.836270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/40155282-110\",null,4846,824,2.7127,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/402661763-110\",null,3985,2870,7.17454,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/40329927-110\",null,4918,2774,17.433340000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40330048-110\",null,4214,2776,7.882770000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40330366-110\",null,2774,2682,9.42487,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40358464-110\",null,4788,4787,1.601,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40367137-110\",null,4787,2779,9.43676,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40367317-110\",null,4787,3116,28.500139999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/404098095-110\",null,480,477,9.171610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40424333-110\",null,4732,522,4.07128,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/40424387-110\",null,4730,4732,7.8062,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40424500-110\",null,4732,4731,10.09187,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40424515-110\",null,4731,2785,1.34419,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/404360248-110\",null,2356,3229,9.176770000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40482684-110\",null,862,4730,11.26831,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40542565-110\",null,5027,3760,13.83399,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40550867-110\",null,3175,1092,5.70575,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/40621806-110\",null,4739,3873,5.842239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40795378-110\",null,2793,4167,26.88025,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40796174-110\",null,1781,4169,5.46629,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40804115-110\",null,1943,5028,23.648349999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40806065-110\",null,4821,2017,3.03597,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40854142-110\",null,4119,4113,8.83379,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/40893874-110\",null,4602,630,2.04953,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/40893879-110\",null,2604,630,3.69032,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/40904314-110\",null,2797,3979,25.918990000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40904320-110\",null,3976,3977,4.57797,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40904321-110\",null,3976,2797,8.407069999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/40904327-110\",null,4110,3976,2.01327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/40976696-110\",null,2800,2089,21.558409999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/410014111-110\",null,3859,782,14.44333,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41072587-110\",null,2802,3201,24.342410000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41112849-110\",null,2803,4749,25.119139999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41139728-110\",null,2804,4673,5.45614,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41146198-110\",null,3159,3157,4.4704,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41153639-110\",null,2874,2791,7.487520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41154436-110\",null,3159,3478,8.079660000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41173001-110\",null,2585,2563,15.52956,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41173002-110\",null,2585,2563,15.0685,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41235623-110\",null,136,2002,3.38834,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41235634-110\",null,4132,1620,2.54918,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41235637-110\",null,2533,4132,6.93376,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/41258583-110\",null,4073,2925,6.123069999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/41280038-110\",null,2585,3159,6.26757,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/41280047-110\",null,2585,3141,14.910030000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41284787-110\",null,4636,3333,1.20861,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41334810-110\",null,524,2812,12.633049999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/41368727-110\",null,1111,188,2.3213,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41389392-110\",null,2816,2821,3.9411,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41389395-110\",null,2817,4014,14.79391,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/41393665-110\",null,4031,2825,4.76196,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41426389-110\",null,161,1376,3.33272,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41460654-110\",null,4086,1538,6.22129,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/416851895-110\",null,2680,1265,21.87988,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/416851924-110\",null,1523,1955,4.89474,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/416961286-110\",null,3921,4271,10.123940000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/41838057-110\",null,3537,4098,11.625860000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42049951-110\",null,2837,3997,4.06439,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/42143096-110\",null,2036,2433,3.48582,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42146274-110\",null,2487,2843,3.00618,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42336164-110\",null,2848,2847,7.000310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42336165-110\",null,2847,5058,8.21453,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/42423417-110\",null,2852,4255,5.17294,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/42436308-110\",null,2852,1938,7.88146,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42488866-110\",null,1038,2857,13.886479999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42498241-110\",null,508,4314,6.88956,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42508059-110\",null,4433,4434,3.47475,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42560072-110\",null,2859,4438,10.068,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42566852-110\",null,1889,3311,7.61985,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42660443-110\",null,2869,4635,5.10201,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/42669920-110\",null,4657,2872,6.15054,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42669924-110\",null,4657,2869,14.87392,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42672711-110\",null,4655,2873,2.4807,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/42672713-110\",null,4655,4656,1.67935,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/42676773-110\",null,2791,4653,2.50486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42677148-110\",null,4656,4654,3.53871,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/42677531-110\",null,2876,4653,7.36487,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42677695-110\",null,2877,2876,13.90983,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42678628-110\",null,1030,4895,13.393540000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42694875-110\",null,2881,3394,25.944800000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42733694-110\",null,3545,4097,10.85674,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/42797585-110\",null,2885,4649,1.90771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42797587-110\",null,3932,2,10.832459999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42803444-110\",null,4437,2889,12.1425,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42809339-110\",null,4429,2891,2.85574,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42809626-110\",null,4429,2890,12.10267,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42810412-110\",null,1096,4428,2.34723,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42825196-110\",null,4433,2892,5.624479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42827135-110\",null,3102,4654,9.05245,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42827936-110\",null,1818,4646,1.38365,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42857939-110\",null,2071,4433,5.29524,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42858266-110\",null,2071,2894,2.90399,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42859507-110\",null,4650,2877,16.737169999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42859870-110\",null,2492,4644,5.52211,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42859871-110\",null,4644,2430,15.7865,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42861707-110\",null,4444,4443,2.29106,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/42866995-110\",null,4479,2212,12.689489999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42867503-110\",null,2897,4479,2.41312,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/42921000-110\",null,4405,4406,1.71636,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/43001764-110\",null,4071,2394,8.798440000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/43072667-110\",null,2908,2854,21.785959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43165574-110\",null,2157,4816,2.8684,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/43292066-110\",null,814,30,16.695169999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43292067-110\",null,30,4072,4.46196,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/43367490-110\",null,4076,2916,2.52366,0.1571,0.4,8.799999999999997,0.0,0.926647182049349,1.0,6,null,true,null],[\"way\\/43367492-110\",null,4078,4077,9.535110000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43373562-110\",null,2917,4588,2.55186,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/43400090-110\",null,5026,15,12.877379999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43400091-110\",null,15,311,12.49715,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43401820-110\",null,2918,5026,5.226430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435573906-110\",null,2925,4085,6.60364,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435680749-110\",null,273,4529,3.51481,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435690536-110\",null,360,273,7.68333,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435825675-110\",null,2688,4609,8.13898,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435825681-110\",null,1342,4608,2.06323,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435832412-110\",null,4572,4583,17.229520000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435832414-110\",null,441,4583,4.94969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435832417-110\",null,2115,2646,5.22928,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435840754-110\",null,1702,907,11.55626,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435840764-110\",null,1922,4577,1.26182,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/435842164-110\",null,4768,4769,10.57202,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435982480-110\",null,3488,3540,4.496029999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435982484-110\",null,316,3488,10.206160000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/435983751-110\",null,3327,316,11.105079999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/436066331-110\",null,4139,719,1.93497,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43719996-110\",null,4796,3683,7.42384,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43915541-110\",null,3175,2126,35.646850000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43918308-110\",null,2581,333,6.925,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/43979254-110\",null,2158,4896,4.12604,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/44051117-110\",null,1423,3814,10.276209999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44051128-110\",null,1423,2932,6.26659,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44104350-110\",null,3988,831,3.79758,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/44179543-110\",null,2871,4655,15.849170000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44288739-110\",null,4038,4047,5.41072,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/44288742-110\",null,200,4049,3.83941,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/44308285-110\",null,3886,4037,6.00496,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44308286-110\",null,4037,2938,1.09342,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/443189384-110\",null,1255,910,39.151319999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44321588-110\",null,2024,4735,34.528839999999995,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44545939-110\",null,4112,2439,1.56585,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/445542849-110\",null,5024,3174,2.50686,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/44596174-110\",null,1478,382,16.052579999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44717354-110\",null,4512,4509,6.39669,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/44867069-110\",null,1585,1968,1.26615,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/44956272-110\",null,2087,4514,1.62779,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/449928712-110\",null,2934,4928,23.098230000000001,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45033704-110\",null,5027,460,1.93805,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/45034405-110\",null,3035,3023,9.86656,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45064621-110\",null,4010,1613,3.62772,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45178826-110\",null,3156,4191,49.882510000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45189131-110\",null,4954,2685,2.611,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45194526-110\",null,2810,4680,10.59207,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/45336874-110\",null,2269,4168,3.71789,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/45405154-110\",null,2826,3355,3.56442,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45492978-110\",null,4852,4847,11.263219999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/45494381-110\",null,3272,4847,1.8273,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45494383-110\",null,4846,4847,11.33827,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45665716-110\",null,4560,2395,1.2407,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45672944-110\",null,1317,791,2.49383,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45857048-110\",null,2275,1757,9.825040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/45857049-110\",null,2275,2070,11.26416,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/461094257-110\",null,1364,2988,3.10791,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/461139462-110\",null,906,2961,8.63289,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/461139463-110\",null,4682,1487,2.47983,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/461202186-110\",null,227,4840,3.22158,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/461759775-110\",null,4561,2178,1.89657,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/461759776-110\",null,2178,4561,1.89171,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/462068324-110\",null,3027,1998,2.2555,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46346925-110\",null,2964,1460,6.427779999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46351024-110\",null,3068,4468,12.673489999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46351025-110\",null,3243,4468,1.07461,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46510460-110\",null,1541,2967,1.35492,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46510462-110\",null,1541,2966,1.92376,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46529487-110\",null,4118,973,3.37484,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46579156-110\",null,2971,912,4.4846,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46579161-110\",null,4118,1001,5.69892,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46584358-110\",null,4113,2293,4.242979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46584359-110\",null,4113,2972,2.33848,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46604309-110\",null,2999,4828,6.30441,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/46606306-110\",null,2977,2976,3.27228,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46606307-110\",null,2977,491,2.94942,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46611144-110\",null,4161,3058,1.42752,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,6,null,true,null],[\"way\\/46611145-110\",null,4161,4163,22.016919999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46613606-110\",null,507,2970,1.75116,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46613607-110\",null,2970,507,2.20756,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46627528-110\",null,2986,3042,4.08738,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46657498-110\",null,4163,2987,7.07686,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/46672267-110\",null,4953,664,2.64519,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46679433-110\",null,3249,3399,9.26019,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46723952-110\",null,4070,4069,6.31687,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/467834569-110\",null,1138,4910,2.05743,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/467835405-110\",null,2638,2647,40.367919999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/467837239-110\",null,4928,2647,28.576040000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46829617-110\",null,1998,2988,1.71172,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46829618-110\",null,1981,1998,2.75937,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46829619-110\",null,1981,2982,5.35006,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46830004-110\",null,1998,2989,2.75083,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46830467-110\",null,1998,196,6.32745,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46830468-110\",null,2962,491,3.98762,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/46832322-110\",null,961,4218,2.86846,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46832818-110\",null,4163,4164,45.568109999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46832819-110\",null,4164,4053,39.16874,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46832820-110\",null,2990,4164,4.511819999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46832823-110\",null,4053,2991,1.14034,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/46975034-110\",null,3664,3665,8.48523,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47056997-110\",null,3004,696,2.50282,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/47057002-110\",null,1391,3005,1.50418,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47077784-110\",null,3006,4108,48.696280000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47077789-110\",null,4108,3999,18.089839999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47077986-110\",null,4108,3007,10.71208,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/47083622-110\",null,3999,69,8.341790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47083623-110\",null,3999,4003,48.972970000000004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47094507-110\",null,1994,4953,54.931940000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47096762-110\",null,4080,2312,2.71255,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/47248240-110\",null,3590,3014,12.7574,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47297779-110\",null,4193,1137,4.80953,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47323822-110\",null,4253,3015,4.93303,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/473786692-110\",null,3745,4339,4.06924,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47387305-110\",null,686,4054,2.24612,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47440609-110\",null,664,4953,2.68207,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/47440610-110\",null,1352,664,5.27983,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47450893-110\",null,3996,2837,8.344250000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/47651615-110\",null,3017,2299,9.839739999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47799544-110\",null,4943,4946,10.543979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47799548-110\",null,1992,530,6.61226,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/478116246-110\",null,2881,2878,15.709700000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/478116250-110\",null,2881,1757,23.077450000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/478129934-110\",null,2878,2459,10.529170000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47845726-110\",null,2805,5036,1.10348,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/47895576-110\",null,5000,5002,3.38089,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48046378-110\",null,3979,3020,1.48635,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/48174409-110\",null,1563,1844,1.96729,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/48174410-110\",null,1844,1706,1.69097,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48174976-110\",null,4069,2812,4.34104,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/482905300-110\",null,4871,1767,15.27459,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48416832-110\",null,3031,5043,1.50891,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/484253338-110\",null,1554,4102,3.37968,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/48442852-110\",null,335,3740,25.025119999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48445617-110\",null,2809,4087,5.13704,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48445619-110\",null,4087,3034,2.6315,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/485700949-110\",null,1959,4444,2.00761,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48649298-110\",null,2046,4270,1.60911,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/487035354-110\",null,4949,2844,9.54674,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48759346-110\",null,4825,1399,5.3693,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48812306-110\",null,1365,3468,2.58209,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/48960948-110\",null,1909,2492,10.294739999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/489621200-110\",null,3258,4190,1.34939,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/489624426-110\",null,4646,1887,2.33629,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/48990730-110\",null,3244,4553,9.32592,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49054150-110\",null,2733,4640,5.40391,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/490665866-110\",null,213,397,17.963560000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49162883-110\",null,3760,5026,7.38183,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/492684037-110\",null,3043,4445,9.776,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49275117-110\",null,4742,2010,22.30472,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49381133-110\",null,3061,3047,8.12218,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49515818-110\",null,2684,4920,3.65529,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49705161-110\",null,3054,4826,4.24923,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49803909-110\",null,1860,4725,13.8101,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/49809951-110\",null,661,4952,2.94356,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/499168755-110\",null,678,2246,15.28274,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/49939363-110\",null,2220,4902,8.521180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/499503585-110\",null,859,1485,17.04796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/499504186-110\",null,4851,3271,5.26985,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/500230258-110\",null,2027,4319,3.47368,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/501436611-110\",null,2293,2711,19.381430000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/501899580-110\",null,3014,2680,8.01562,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50236256-110\",null,2719,1546,9.580209999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50280472-110\",null,1807,3024,2.89961,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/504256147-110\",null,113,4360,2.33687,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50437751-110\",null,3061,3213,7.104100000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/504463647-110\",null,4374,3701,4.50638,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/504475007-110\",null,4353,3735,4.98732,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/505406150-110\",null,879,4271,17.976790000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50557257-110\",null,3064,2159,10.79162,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50563239-110\",null,3067,4476,7.26532,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50589753-110\",null,4468,1350,3.47551,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/506297430-110\",null,3615,4267,11.1175,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/506298024-110\",null,3675,4268,2.43321,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50635593-110\",null,3068,183,9.5555,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/50635594-110\",null,3068,3236,12.94561,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/50637466-110\",null,4801,2750,11.05517,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50643391-110\",null,4471,4472,2.02131,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50761715-110\",null,3075,4839,2.17478,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50761719-110\",null,4839,3076,3.75631,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/507754436-110\",null,2282,4441,3.9767,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/50836774-110\",null,4786,3504,12.595540000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50840594-110\",null,4786,3077,15.516030000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50845508-110\",null,3080,4791,3.08512,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/50845509-110\",null,4791,3079,1.63582,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/508811994-110\",null,890,2282,3.01177,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/50885127-110\",null,1349,3073,6.74716,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/51035642-110\",null,4958,2141,4.75291,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/51035643-110\",null,4958,3804,8.59085,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51036042-110\",null,2156,2141,13.5257,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/511981569-110\",null,4247,3571,1.82673,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51231253-110\",null,3084,4959,6.1709,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51231254-110\",null,3084,533,21.72157,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51275703-110\",null,5033,5031,5.50989,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51362482-110\",null,5015,5017,5.96614,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51497698-110\",null,2036,3050,7.81052,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51504784-110\",null,4909,1149,6.57186,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/515199764-110\",null,3702,3754,11.491440000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/51993199-110\",null,4523,3106,21.142029999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52029152-110\",null,4846,4709,41.847929999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52041113-110\",null,5000,1835,2.15994,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/52101465-110\",null,3085,556,17.646470000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52124783-110\",null,4960,3103,1.3314,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52127427-110\",null,4960,2357,22.08277,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52252200-110\",null,3952,5004,1.22401,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/523172667-110\",null,1277,978,4.86868,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/523172671-110\",null,1277,4128,4.64338,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52346368-110\",null,105,4286,2.47946,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/52444942-110\",null,228,867,2.62796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52444943-110\",null,228,2622,3.98194,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52692984-110\",null,3129,1802,2.01189,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52723518-110\",null,1102,3462,5.86,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52833989-110\",null,1018,5005,3.0651,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/52836591-110\",null,2340,711,3.5873,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/528694166-110\",null,673,677,4.22138,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/528694167-110\",null,673,3895,6.60867,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/52945370-110\",null,3114,4375,2.31751,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53024612-110\",null,3395,3117,8.10877,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53024979-110\",null,200,1641,37.369660000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53024982-110\",null,3083,5006,3.69856,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53243831-110\",null,3122,2485,1.46415,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53305807-110\",null,1018,5006,4.507779999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53305813-110\",null,5006,3524,1.61375,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/53308212-110\",null,5013,3125,4.65824,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/53308214-110\",null,3125,3670,2.55794,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53371470-110\",null,3083,3085,2.89521,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53373744-110\",null,3110,3109,2.67926,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53544569-110\",null,4407,3109,3.24457,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53579575-110\",null,2097,2950,5.24986,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/53772558-110\",null,4910,3626,28.003610000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53791643-110\",null,4253,698,9.33928,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/53856326-110\",null,3661,4255,10.28865,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54071647-110\",null,1514,3270,5.2122,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54138980-110\",null,4322,4323,1.97542,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54442595-110\",null,4168,101,5.60604,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/54442596-110\",null,2104,1781,15.152190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54516418-110\",null,3152,2931,1.28308,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/546636048-110\",null,2868,2459,10.30301,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/546636049-110\",null,2868,1951,4.87971,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/546636559-110\",null,1951,4636,6.84728,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/546639233-110\",null,4634,2878,10.86356,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/546639234-110\",null,1362,4634,1.82445,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54701199-110\",null,74,3154,2.88247,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54737116-110\",null,322,172,2.0891,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/54740027-110\",null,3155,4055,12.165610000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/548206951-110\",null,4876,2954,2.22654,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/548366996-110\",null,1741,4375,3.14327,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/549907430-110\",null,1,3838,13.7239,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/549918597-110\",null,4708,3838,2.47968,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/550006117-110\",null,838,1578,6.03466,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/550009953-110\",null,1106,1405,5.58455,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/55015409-110\",null,160,1330,2.97213,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55015411-110\",null,1505,4538,8.90199,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55015413-110\",null,160,4555,2.63451,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55015414-110\",null,4555,725,2.759,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/55184733-110\",null,3136,2267,3.53758,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/55185425-110\",null,3136,3160,7.8161,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/55213116-110\",null,1870,2628,30.129450000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/552466466-110\",null,3622,4301,1.08844,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55427036-110\",null,4695,1297,31.747810000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55427053-110\",null,1297,2144,33.924589999999995,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55504702-110\",null,4794,3460,4.95669,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55581189-110\",null,4807,3434,11.14297,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55641285-110\",null,321,4925,6.17374,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55694197-110\",null,4736,1461,3.85045,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55730019-110\",null,1620,1493,14.589540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/55824750-110\",null,4152,991,35.606910000000006,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55875469-110\",null,3169,1491,8.042899999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55973899-110\",null,3230,4967,2.96509,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/55974125-110\",null,2244,4962,9.417009999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/563130950-110\",null,128,3198,3.63251,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/56451575-110\",null,2147,4961,5.41362,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/56451579-110\",null,4961,2149,6.23566,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/566070356-110\",null,1337,1336,4.535220000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/56694941-110\",null,3696,5046,23.744499999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/56754999-110\",null,2000,4763,61.536940000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/567927739-110\",null,3186,1569,2.38035,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/567958462-110\",null,1569,3257,1.16833,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/568526952-110\",null,304,2466,3.74247,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/568538868-110\",null,3862,298,9.90066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/568548214-110\",null,4575,1764,2.49402,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/571837874-110\",null,2709,4028,5.933949999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/57692664-110\",null,3160,3136,7.33048,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718046-110\",null,3176,3174,4.081,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718048-110\",null,1848,3173,4.02708,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718049-110\",null,2267,3160,6.52697,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718050-110\",null,1848,3160,5.20909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718051-110\",null,1848,3160,5.69758,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718052-110\",null,1649,3173,8.805909999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718053-110\",null,3174,3136,3.65045,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718055-110\",null,3176,3173,2.97636,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718056-110\",null,1649,3160,12.667290000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718057-110\",null,3173,2267,2.69238,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718058-110\",null,1649,3179,2.22988,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718690-110\",null,2134,1649,3.0937,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57718728-110\",null,1649,3177,3.65909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57827273-110\",null,52,4024,1.59066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/57935107-110\",null,3165,3692,5.921609999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/57950229-110\",null,4962,2147,14.79677,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579726954-110\",null,24,3197,10.980879999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579726955-110\",null,24,4477,1.91051,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/579730570-110\",null,3878,4453,9.901260000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579736884-110\",null,3197,3047,14.134840000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579750350-110\",null,4453,892,7.36896,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579755988-110\",null,4553,2903,29.426069999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579756400-110\",null,204,338,9.4071,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579756401-110\",null,4554,338,3.59482,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/579768717-110\",null,2737,5028,17.99306,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/580442431-110\",null,4748,222,21.90945,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/58109932-110\",null,3040,4153,7.91179,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/581233578-110\",null,969,2755,13.45102,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/581630939-110\",null,1219,1204,10.38721,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/581638726-110\",null,4681,1204,5.9842,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/581639276-110\",null,2961,4682,6.62051,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/581652583-110\",null,2196,1067,11.71252,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/581654168-110\",null,367,4905,1.66439,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/581654170-110\",null,4905,4908,8.61711,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/58781805-110\",null,3201,3628,15.56414,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/58796957-110\",null,1986,5037,3.62817,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/58869088-110\",null,588,4899,10.470610000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/58996911-110\",null,4389,3509,5.58636,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59151611-110\",null,4899,591,1.41552,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59151612-110\",null,2707,4895,5.85451,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59151613-110\",null,3081,3395,12.84707,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59167806-110\",null,4370,4369,8.30097,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59171936-110\",null,3614,3624,10.75925,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/59458101-110\",null,4907,3404,7.07862,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59534800-110\",null,4197,4192,33.583760000000005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59607181-110\",null,4369,835,2.07117,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/59607183-110\",null,835,4369,2.0426,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/59607184-110\",null,2051,4368,1.34724,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/59639684-110\",null,1336,4459,8.42207,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59639695-110\",null,4459,1971,1.93115,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/59853629-110\",null,5007,1488,2.13508,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/599483811-110\",null,2538,4745,3.29972,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60080134-110\",null,1816,5001,5.121020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60106435-110\",null,2145,3221,8.452309999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/601164477-110\",null,3285,571,2.95194,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/60121642-110\",null,3223,4973,4.52993,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60143760-110\",null,4152,1305,1.96934,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/60183031-110\",null,518,4972,9.21894,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60261687-110\",null,181,2659,15.90443,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60261689-110\",null,4455,3227,1.1334,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60347942-110\",null,3436,2624,7.9068,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60356718-110\",null,4967,3296,12.41108,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60363852-110\",null,184,3070,2.27424,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/60363858-110\",null,4474,3231,2.14023,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60363862-110\",null,3680,3356,9.346459999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60417684-110\",null,4869,1106,5.48812,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60417688-110\",null,1106,2226,1.77138,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60417690-110\",null,4854,4869,2.52556,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60500066-110\",null,4496,2227,1.55901,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60541804-110\",null,3429,5013,2.63586,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60574878-110\",null,4000,70,4.97995,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60608248-110\",null,4868,2066,5.51863,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60610845-110\",null,4401,1311,1.9184,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60612948-110\",null,4471,3237,8.604190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60642658-110\",null,556,563,2.76501,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60682476-110\",null,2941,4495,6.70114,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60725329-110\",null,4361,1879,6.531029999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60798289-110\",null,3246,4475,1.54236,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/60801201-110\",null,3248,4473,11.82916,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60801215-110\",null,4472,3070,12.672979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60801231-110\",null,3247,4473,1.18323,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60922724-110\",null,2592,4661,2.79501,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/60991211-110\",null,1753,4498,2.49178,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/610031612-110\",null,2881,1958,7.66476,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61025940-110\",null,3050,4382,3.4841,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/61292873-110\",null,4482,3379,14.352049999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61292911-110\",null,2613,1302,3.8751,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61325410-110\",null,3693,4010,5.75126,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/614226512-110\",null,3456,3338,5.0498,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61456567-110\",null,2592,3253,2.01668,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/61478936-110\",null,424,2769,9.146139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61485041-110\",null,4990,503,38.952930000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61485042-110\",null,597,4990,3.1969,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/61506790-110\",null,597,4988,4.85208,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/61564983-110\",null,3259,1339,1.33419,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61649946-110\",null,4669,3262,1.81114,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61670036-110\",null,3322,3323,14.302149999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61687443-110\",null,3263,4195,1.39528,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61733752-110\",null,146,4367,1.90368,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/61733759-110\",null,18,2547,4.5472,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61828975-110\",null,4461,4462,1.71343,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61910802-110\",null,3353,1901,3.76665,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61910820-110\",null,2587,270,5.82346,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61910831-110\",null,2547,146,3.12032,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61981611-110\",null,5057,2847,8.16794,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/61981613-110\",null,2849,5055,1.84961,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62137411-110\",null,2466,2795,4.77033,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62146070-110\",null,304,1616,1.93344,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/621634849-110\",null,4380,3810,3.60524,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62332104-110\",null,4495,4496,6.21428,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62332116-110\",null,4498,1811,3.97603,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62332177-110\",null,2946,2349,8.57769,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62332615-110\",null,1723,4498,2.27229,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62357089-110\",null,2236,4496,4.24769,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62535311-110\",null,2406,4471,11.33146,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/62535351-110\",null,4497,1753,3.7523,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/630224738-110\",null,4356,4360,13.836870000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/631662178-110\",null,1653,3283,9.082040000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/63195442-110\",null,3277,3274,3.62049,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/63222760-110\",null,2617,3523,4.68658,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/63333960-110\",null,4783,4782,6.53649,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/63566527-110\",null,4987,3769,4.682600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/636824428-110\",null,4752,1921,7.55958,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/63956548-110\",null,699,571,3.0296,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/64630955-110\",null,4367,2507,2.61913,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/64796030-110\",null,3287,4984,9.569469999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/64888222-110\",null,3466,4446,17.87068,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/64952002-110\",null,3292,4536,11.189819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/64952004-110\",null,4536,3288,1.62561,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/64952006-110\",null,3291,4535,5.66609,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/649705511-110\",null,1839,4022,26.656659999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/65066219-110\",null,3296,206,4.06521,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/652426507-110\",null,426,3990,5.019100000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/654065841-110\",null,984,2594,14.859129999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/65440311-110\",null,3089,5007,23.263030000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/65704435-110\",null,3295,2094,11.71973,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/659293875-110\",null,4887,1258,24.960180000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/65968378-110\",null,4446,4448,6.79731,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/66208038-110\",null,2481,4781,16.459109999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/663491717-110\",null,2347,2902,2.1596,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/66758413-110\",null,2601,1968,16.48516,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/669746064-110\",null,237,4773,1.12595,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/67022578-110\",null,2509,4314,2.75385,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/671502422-110\",null,4971,3761,7.051600000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/674751610-110\",null,61,3310,12.3874,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/67602648-110\",null,3313,4819,13.171139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/68016093-110\",null,3422,3419,7.19064,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/68018964-110\",null,3318,3687,3.41727,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/68023982-110\",null,3318,3198,2.61919,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/682179377-110\",null,1458,2438,1.42819,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/686239039-110\",null,2989,507,6.07606,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/686239041-110\",null,1998,2989,3.00726,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/686558915-110\",null,1385,507,6.40763,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/686558917-110\",null,507,1385,7.18651,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/68677653-110\",null,2562,3425,6.72584,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/686786341-110\",null,1447,1385,3.45741,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687007856-110\",null,623,1385,2.34457,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687309310-110\",null,23,4820,2.30963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687309311-110\",null,4820,1660,7.43972,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687336727-110\",null,2596,4178,13.22199,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/687337056-110\",null,4178,694,10.60324,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/687492420-110\",null,2483,2998,2.21685,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687497464-110\",null,1392,1180,4.6942,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687497465-110\",null,507,1392,3.23958,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/687743413-110\",null,972,971,13.05442,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/68827002-110\",null,3322,2865,13.74921,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/69283404-110\",null,2593,4482,11.716469999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/69294530-110\",null,3238,1080,3.80856,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/693330222-110\",null,2138,355,4.63754,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/697625571-110\",null,2119,3594,6.65366,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/69781558-110\",null,4685,640,1.97666,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/69781565-110\",null,4685,641,6.35899,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/698726956-110\",null,609,610,7.118069999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/700997526-110\",null,4840,3500,4.04497,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/70691555-110\",null,1821,4402,1.41669,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/70807762-110\",null,96,1110,3.23096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/70807809-110\",null,1338,270,2.62314,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/70814149-110\",null,1829,1695,1.78243,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/70865596-110\",null,3342,4109,3.35279,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/70876656-110\",null,2855,3343,4.9247,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71372468-110\",null,4368,835,2.83935,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/714739501-110\",null,4450,1698,1.50788,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/714741310-110\",null,1076,4451,5.81461,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71503533-110\",null,4366,2547,5.33009,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71503593-110\",null,1110,1829,2.26661,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71503602-110\",null,1829,1695,1.78601,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/71503606-110\",null,1110,1109,3.50275,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71503635-110\",null,1728,1829,4.29838,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/715187931-110\",null,1130,3196,1.62891,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/715187932-110\",null,1130,3196,1.62998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/715191862-110\",null,1130,4697,10.276729999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/715320997-110\",null,3436,1398,2.23617,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71567419-110\",null,4775,3820,13.73082,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/71838998-110\",null,4363,1829,1.93585,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/719515888-110\",null,3349,3184,1.07445,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/719515889-110\",null,3349,3184,1.07519,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/722456037-110\",null,4190,3259,15.648040000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/72865325-110\",null,3821,46,6.80639,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/729404315-110\",null,3872,4628,12.49443,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/729492486-110\",null,2140,4667,6.24454,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/73026125-110\",null,249,4280,5.35897,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/73029520-110\",null,2621,4484,6.08728,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/73078626-110\",null,3539,4780,10.058249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733051489-110\",null,3275,858,4.38362,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/73306295-110\",null,5056,1499,28.750900000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733535171-110\",null,2031,4598,1.66081,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733535172-110\",null,2446,4598,13.11749,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733568165-110\",null,3356,3357,1.33378,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733568170-110\",null,3357,4475,4.91648,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733670614-110\",null,4566,4567,3.79543,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733670615-110\",null,2279,4566,5.999770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733680727-110\",null,3359,4523,9.20926,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733880017-110\",null,4612,3360,6.30983,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733880025-110\",null,3360,1416,13.09792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733880031-110\",null,2402,4632,3.38893,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/733920322-110\",null,3361,4589,6.87517,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243770-110\",null,4568,2678,2.48157,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243771-110\",null,407,4568,3.77413,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243774-110\",null,2678,4569,5.28502,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243775-110\",null,2677,3362,5.76708,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243777-110\",null,3362,4567,16.577240000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243783-110\",null,1618,4566,3.7066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/734243794-110\",null,1601,4559,6.69448,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/73500874-110\",null,621,4980,14.21242,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/735302193-110\",null,3363,4531,6.58591,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/735302196-110\",null,3364,139,6.460520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/735309247-110\",null,3365,3366,17.61589,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/738918639-110\",null,2140,3912,14.077819999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/74004305-110\",null,4399,4396,8.145899999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/74038451-110\",null,4174,3371,2.7817,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/74117002-110\",null,4399,4400,1.41007,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/74117003-110\",null,2603,4399,1.26973,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/741271811-110\",null,3373,4484,6.4085,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/741291887-110\",null,3374,2532,4.083699999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/741631072-110\",null,4438,2857,15.604059999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/741703034-110\",null,2213,2214,9.477739999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/741732780-110\",null,1482,4258,3.10857,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/741732781-110\",null,4260,1482,16.31118,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/741735201-110\",null,3714,1397,4.30753,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/742692273-110\",null,3377,3066,2.80242,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/742692276-110\",null,3378,4474,11.9337,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/743121796-110\",null,2639,3379,1.50724,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/743121800-110\",null,3380,2639,4.90563,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/743624940-110\",null,2621,4487,6.796279999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/746762665-110\",null,3735,4350,7.44416,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/746762676-110\",null,3719,4353,3.65456,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/74766006-110\",null,1777,4941,4.29731,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/751191247-110\",null,1216,2302,8.220370000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/75295753-110\",null,3627,5008,1.49732,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/753589709-110\",null,890,2282,3.01325,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/753667719-110\",null,4425,4424,2.32994,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/754189877-110\",null,947,4388,1.24108,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/754189879-110\",null,2474,4401,2.38816,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/757066395-110\",null,3394,2908,16.72157,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/75793961-110\",null,1107,1203,13.822190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/758138538-110\",null,1691,1690,10.997860000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/758138539-110\",null,1691,1370,17.32882,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/760912582-110\",null,4625,4463,9.99663,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/761058520-110\",null,1091,1090,3.68604,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/76132004-110\",null,1488,5005,12.96349,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/761565405-110\",null,3497,3409,3.84229,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/761565406-110\",null,1156,3497,3.88957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/76246121-110\",null,1488,556,3.82444,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/762526806-110\",null,4316,3532,8.80803,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/76256444-110\",null,563,5004,3.37865,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/764550509-110\",null,4007,346,1.54826,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/765448457-110\",null,2529,222,2.61722,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/766332735-110\",null,3405,4412,6.50144,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/766565284-110\",null,1094,4416,2.65703,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/766679141-110\",null,711,3410,5.995979999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/766752044-110\",null,1987,4370,13.79818,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77179268-110\",null,1789,4378,4.170979999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77179285-110\",null,1789,3648,4.57242,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/772998794-110\",null,3305,2504,1.71996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77423609-110\",null,4983,1779,10.39096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77423617-110\",null,4980,4982,3.61068,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77499526-110\",null,2760,1885,1.36289,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77677318-110\",null,3419,4978,5.01255,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77677326-110\",null,3418,3419,6.31622,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77677331-110\",null,4978,3419,5.01534,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77690265-110\",null,3419,4977,19.25113,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77946473-110\",null,4832,4834,22.03153,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/77946501-110\",null,1326,4832,5.02415,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78043296-110\",null,1828,1982,5.52929,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78043300-110\",null,2132,389,5.660729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78088427-110\",null,4974,619,20.69144,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78088430-110\",null,4974,3433,6.20516,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78088431-110\",null,5052,4974,12.54035,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/782242856-110\",null,4434,2477,3.83584,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/782242860-110\",null,2942,1101,2.81035,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78368552-110\",null,3226,5052,4.48331,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78373265-110\",null,5052,3430,2.3072,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78418963-110\",null,4805,2741,14.16798,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78418964-110\",null,4799,4804,25.110330000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78441557-110\",null,3430,5051,12.583830000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78500317-110\",null,417,1252,1.5207,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/785598936-110\",null,1927,1305,40.222629999999995,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78566705-110\",null,3096,1389,11.69974,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78689332-110\",null,462,399,5.40992,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/787138325-110\",null,3959,1629,5.021430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/78732486-110\",null,4574,22,6.02155,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/788064909-110\",null,1424,3953,9.675129999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/788123540-110\",null,3282,412,3.00589,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/788628561-110\",null,242,3187,5.74257,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/790166549-110\",null,2631,1179,20.25676,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/790819396-110\",null,1485,3275,4.91374,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/79174511-110\",null,1590,4375,4.73858,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/791855687-110\",null,3265,543,10.251280000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/79369851-110\",null,1169,4741,1.45843,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/79369853-110\",null,4741,440,18.135080000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/796299534-110\",null,3062,4453,5.59764,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/796306633-110\",null,3213,3062,1.90466,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/79639085-110\",null,3554,4002,8.73443,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/79814403-110\",null,2204,1941,5.6548,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/80130019-110\",null,3467,4329,12.108270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/80130031-110\",null,4337,1739,1.94086,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/8014926-110\",null,4828,1541,2.88654,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/8031374-110\",null,2673,2125,2.02047,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/803445417-110\",null,866,410,6.06105,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/803464905-110\",null,3393,3823,2.11063,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/804442856-110\",null,3457,3180,12.121540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/804607532-110\",null,3465,368,11.65349,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/804694062-110\",null,3821,2845,8.783239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/805138185-110\",null,2660,1389,2.74332,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/805138186-110\",null,796,3385,2.62915,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/805138193-110\",null,3385,2660,1.98202,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/805809814-110\",null,814,659,8.7171,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/806557260-110\",null,3180,1175,5.86494,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/8074773-110\",null,2262,3515,1.62762,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81057205-110\",null,2314,2940,11.32442,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81155723-110\",null,1637,1624,9.28093,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/81192171-110\",null,5011,2291,2.6064,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81192182-110\",null,103,2291,6.46244,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81194268-110\",null,3538,596,9.42632,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81224217-110\",null,3526,2291,26.68139,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/81234908-110\",null,3715,4384,7.51762,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81290301-110\",null,4452,895,6.74631,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/81354082-110\",null,4364,4365,1.75712,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/814463666-110\",null,2175,4641,2.03364,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/817442323-110\",null,3924,4226,6.14458,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/819242579-110\",null,739,578,6.643689999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/81974573-110\",null,83,2742,18.954259999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/820261279-110\",null,1561,4873,1.71565,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/821269239-110\",null,1578,4874,12.292999999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/822359899-110\",null,4310,4309,3.51487,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/823248770-110\",null,2278,1579,1.93414,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/82453504-110\",null,4451,3479,2.74376,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/825918121-110\",null,666,4811,9.76389,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/827359160-110\",null,3635,4793,8.08245,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/830302194-110\",null,4203,1113,3.82347,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/830647058-110\",null,2563,4978,8.49691,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/830724941-110\",null,2098,2097,9.878870000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/831214341-110\",null,3136,3157,45.410220000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/83202111-110\",null,3486,2940,10.88383,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/83411466-110\",null,2225,1045,9.547799999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/83428539-110\",null,3487,4780,2.77018,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/83522865-110\",null,553,5032,4.79506,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/83539369-110\",null,3944,5041,8.71729,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/83593084-110\",null,216,4934,12.678030000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/83689677-110\",null,4432,2892,3.96094,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/83692899-110\",null,331,3740,14.28424,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/83945226-110\",null,4249,3620,2.99951,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/842107924-110\",null,4426,4423,4.84658,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/842107925-110\",null,4423,4422,21.34639,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/842107927-110\",null,1020,4423,1.72285,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/842199270-110\",null,1849,4335,1.77139,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/842423736-110\",null,3280,631,7.65025,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/843687039-110\",null,4893,2584,9.957690000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/843687040-110\",null,1275,1273,14.34192,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/846627196-110\",null,3292,3232,5.38137,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/849285216-110\",null,4410,711,4.90849,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/84960081-110\",null,3426,2963,13.899100000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/84971286-110\",null,4652,3923,3.73957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/85205897-110\",null,4153,3491,6.341399999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/85216770-110\",null,1365,3498,7.68401,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/85446613-110\",null,1813,3430,23.777810000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/85446617-110\",null,1813,5056,2.22931,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/856752883-110\",null,711,4409,8.105270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/856764678-110\",null,3505,3273,1.54847,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/856764681-110\",null,3505,3273,1.54911,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/85929854-110\",null,4941,4939,10.10716,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/85929860-110\",null,4939,1903,5.27274,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/86042599-110\",null,3862,4551,8.86342,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/865722671-110\",null,167,379,7.09591,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/865890153-110\",null,2587,3353,2.09909,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/865976957-110\",null,1490,3417,8.03426,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87200628-110\",null,3997,3688,8.70753,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87202869-110\",null,3688,3998,6.29313,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87206702-110\",null,3996,3995,7.55497,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87207063-110\",null,3520,3995,11.882,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87210353-110\",null,3723,937,15.48171,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87212328-110\",null,2887,3521,9.22315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87322401-110\",null,3530,4246,8.66934,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/87335337-110\",null,898,4398,2.58594,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87339491-110\",null,3396,3085,3.96024,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87347711-110\",null,5004,1018,2.87253,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87458852-110\",null,1519,4318,2.23511,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87545682-110\",null,4534,3621,1.56672,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87557573-110\",null,3445,345,4.504479999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87607293-110\",null,3533,4315,1.96134,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87611960-110\",null,3535,4316,10.100760000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87616648-110\",null,38,2468,15.348850000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87637067-110\",null,3539,596,17.583029999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87642008-110\",null,3673,343,8.63001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/87649134-110\",null,3539,234,23.09554,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87767105-110\",null,3546,4388,3.86792,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/87772478-110\",null,3545,4104,2.14755,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/87952814-110\",null,3556,4543,1.57248,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88035674-110\",null,3562,1009,4.442819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88049261-110\",null,4301,3646,6.103689999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88053192-110\",null,3581,5010,7.80085,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061537-110\",null,79,4311,23.905950000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061580-110\",null,3567,4313,5.31555,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/88061610-110\",null,1168,4311,5.68498,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061616-110\",null,4296,932,2.85928,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061692-110\",null,3564,4314,12.01193,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061721-110\",null,4313,3580,9.01083,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061748-110\",null,3464,79,5.04959,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061768-110\",null,3563,2419,11.95402,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061799-110\",null,3564,3565,4.72121,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061811-110\",null,3567,47,15.249690000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061837-110\",null,3566,4311,11.41067,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88061851-110\",null,4313,4312,8.09465,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88124824-110\",null,3998,3570,7.76702,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88127401-110\",null,2484,3569,12.26595,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/881714220-110\",null,1176,4748,9.31681,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/881714221-110\",null,1653,1176,4.32023,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/88179253-110\",null,4811,3574,6.93453,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88283924-110\",null,4813,825,2.87908,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88283941-110\",null,2139,4813,4.33449,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88297774-110\",null,3998,517,9.42295,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88325578-110\",null,5010,3089,4.39525,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/88351474-110\",null,110,3582,12.499180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88372944-110\",null,4328,4329,5.89957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88372946-110\",null,1892,4331,5.776050000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88372947-110\",null,4328,3598,2.3114,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88427235-110\",null,3892,3588,6.00557,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88446394-110\",null,4059,2586,12.665430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88542066-110\",null,5003,4995,8.568910000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88596685-110\",null,670,3300,12.77214,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88626919-110\",null,2508,3692,16.956910000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88692727-110\",null,4295,4297,16.565259999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/88695051-110\",null,4294,3596,1.73125,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88698967-63\",null,1344,3967,14.48108,0.306,0.35,10.0,0.0,0.606217782649107,1.0,2,null,true,null],[\"way\\/88714862-110\",null,4341,3597,1.28758,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88714864-110\",null,4340,2771,2.67792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/88714866-110\",null,4341,4340,2.18223,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88748795-110\",null,1353,4997,1.34281,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88762016-110\",null,3601,4242,1.85324,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88762021-110\",null,3602,3600,5.38671,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88762024-110\",null,3601,3602,5.84933,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88774175-110\",null,3603,4248,9.59118,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88798640-110\",null,140,424,13.283299999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88798641-110\",null,3605,4776,5.64047,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88799074-110\",null,4776,1181,1.9061,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/88839400-110\",null,2928,1464,14.479620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88862951-110\",null,233,4532,6.841270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88901642-110\",null,1442,211,4.7818,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88955739-110\",null,259,4045,5.52388,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/88973763-110\",null,3603,4235,7.624,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88973764-110\",null,3618,4267,3.5884,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88973767-110\",null,4267,3616,9.927950000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/88973776-110\",null,3617,4235,2.42715,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89062732-110\",null,833,2870,13.266950000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89072008-110\",null,4167,101,2.14909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/89085149-110\",null,3629,4224,25.249970000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89093996-110\",null,1143,4174,16.047689999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89118978-110\",null,3634,2103,23.306819999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89178708-110\",null,4296,3642,8.21082,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89178712-110\",null,3639,4297,7.11686,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89185498-110\",null,3587,3636,7.67045,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89186824-110\",null,3636,3986,2.52555,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89190901-110\",null,830,3984,1.54869,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89194816-110\",null,2103,3609,26.42916,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89195344-110\",null,4777,4778,9.66684,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89195352-110\",null,4769,1373,1.35554,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89195357-110\",null,4778,3914,2.88427,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89205591-110\",null,4547,3647,2.02497,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89205595-110\",null,2903,4547,7.19175,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89261162-110\",null,4300,4287,13.028040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89349484-110\",null,2101,3657,16.539279999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89349492-110\",null,2101,4199,1.50693,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89430589-110\",null,4533,1449,8.98832,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89477545-110\",null,3663,4285,3.68904,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/89528790-110\",null,3665,3672,7.98468,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89535464-110\",null,4038,4036,9.27718,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/89536188-110\",null,4036,4037,1.33265,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89584515-110\",null,1979,3666,12.582709999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89589702-110\",null,3667,562,4.09262,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/896001612-110\",null,313,4466,4.49088,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/896001613-110\",null,3415,1088,3.73738,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89614508-110\",null,3671,4310,1.53967,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/896505835-110\",null,1124,4421,2.04552,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/896582186-110\",null,1032,1315,4.321479999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/896582193-110\",null,4240,1032,3.8119,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89873988-110\",null,646,4287,1.50223,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89873989-110\",null,4287,91,4.84295,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89932043-110\",null,4387,3679,3.17402,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89932045-110\",null,3679,3678,2.65891,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/89979495-110\",null,5008,4045,21.498439999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/90057106-110\",null,5008,5007,10.873100000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/90142947-110\",null,3684,2958,1.81577,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/90142950-110\",null,4796,3684,12.291829999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/90149417-110\",null,3686,5009,1.9593,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/90265338-110\",null,4381,3649,1.13693,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/90455966-110\",null,3134,2380,24.728750000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/90497145-110\",null,2465,639,9.402790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/907054109-110\",null,4638,754,2.48868,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/907802873-110\",null,1718,4356,3.3761,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/907820347-110\",null,4537,4535,5.131609999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/90783153-110\",null,5041,5045,10.23381,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/907855058-110\",null,734,584,4.108020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/908490382-110\",null,2806,332,13.94238,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/908490384-110\",null,5023,2134,3.79485,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/908490385-110\",null,2134,5023,3.78005,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/908495840-110\",null,1977,5023,7.50056,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/909122899-110\",null,2891,1102,1.92216,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/909772766-110\",null,1457,3467,3.87601,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/909772779-110\",null,3695,4328,1.90394,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/909778917-110\",null,4343,4345,1.00197,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/910107730-110\",null,3451,3121,3.26157,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/910120756-110\",null,2214,3427,5.23588,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/910162970-110\",null,3298,3306,3.19217,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/910162971-110\",null,734,2893,2.70992,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91017453-110\",null,4677,119,11.685780000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/91017455-110\",null,4677,118,2.33844,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/910617079-110\",null,324,4401,4.04664,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91071963-110\",null,5045,3699,5.34179,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/911761762-110\",null,543,4316,3.29925,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91251215-110\",null,3706,2516,23.02646,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/912620109-110\",null,3532,4315,3.09343,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91306116-110\",null,3696,620,3.89043,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91316036-110\",null,5046,3703,9.146889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/913197048-110\",null,2127,4464,4.27649,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91324120-110\",null,3702,3703,7.382689999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/91655746-110\",null,935,2499,4.96209,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/91680069-110\",null,3873,1429,1.80958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/91765340-110\",null,815,4260,5.861,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/920208117-110\",null,1801,3129,2.73918,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92053733-110\",null,4948,3721,7.67686,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92087903-110\",null,2023,778,2.06444,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165122-110\",null,3727,1964,2.13735,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165125-110\",null,2549,4393,1.68176,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165129-110\",null,1964,2598,5.423859999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165131-110\",null,3672,4237,1.61233,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165143-110\",null,3728,4394,2.21006,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165144-110\",null,3724,1964,4.67438,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165149-110\",null,1052,2598,1.81049,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165155-110\",null,2540,2598,4.6533,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92165159-110\",null,4394,1052,2.1617,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92286615-110\",null,3741,3732,59.088560000000001,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92314604-110\",null,3738,3701,7.25096,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92314618-110\",null,3737,4349,1.81417,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/92316244-110\",null,331,3741,12.24807,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92323960-110\",null,3741,3740,9.18065,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92433654-110\",null,4115,2007,3.73095,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/92482743-110\",null,3748,3747,9.716209999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/92503181-110\",null,3740,3749,8.51906,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92659068-110\",null,3752,3046,2.1884,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92659070-110\",null,3741,4975,4.27005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/92659087-110\",null,3753,3752,15.90893,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/926834775-110\",null,4671,4663,2.2559,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/92697460-110\",null,314,3779,16.671749999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92701107-110\",null,3756,5044,2.08912,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92719905-110\",null,1499,3779,21.257669999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92741435-110\",null,3448,4976,10.009139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/92744659-110\",null,3758,4976,20.41639,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/92749697-110\",null,3759,5038,14.5999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92789022-110\",null,3,4971,3.62001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92897360-110\",null,3764,5018,16.01548,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/92899432-110\",null,5018,3765,4.40045,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92913327-110\",null,28,3146,5.968520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92916589-110\",null,4980,3767,2.20587,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/92920820-110\",null,4983,3768,5.391649999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/92938787-110\",null,3772,3771,9.04219,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/929628679-110\",null,3773,2067,4.3213,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/929628680-110\",null,1637,3773,2.89612,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93052373-110\",null,3267,3774,5.527130000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93079073-110\",null,1499,173,19.07395,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93087785-110\",null,4385,3778,1.27155,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93104419-110\",null,3903,3779,21.330689999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93111382-110\",null,3956,1765,5.134510000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93111399-110\",null,1765,1766,9.85971,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93122085-110\",null,3891,3780,13.809989999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93122102-110\",null,3891,544,12.537739999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93262379-110\",null,3782,4175,11.773160000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93263852-110\",null,3797,4896,10.57662,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93263860-110\",null,4896,2505,10.627780000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/93267745-110\",null,4172,3783,6.9745,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93297803-110\",null,3790,2570,13.49438,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93297809-110\",null,4172,3790,18.10361,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93319102-110\",null,3792,2482,23.56334,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93320357-110\",null,628,627,23.971409999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93320358-110\",null,3793,628,8.40578,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93341410-110\",null,4895,2505,1.33311,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93355571-110\",null,2294,4933,18.233310000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/93360336-110\",null,2729,635,4.5299,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93360338-110\",null,2729,2158,9.71916,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/93404925-110\",null,3801,4378,1.67621,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93404939-110\",null,1679,722,2.79837,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93418214-110\",null,4838,864,8.54931,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/93418609-110\",null,3803,4797,7.93622,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93418610-110\",null,2624,2625,5.84789,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93473413-110\",null,1836,3804,23.521919999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93544390-110\",null,3806,4340,6.33616,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93712963-110\",null,111,5051,2.25035,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93712964-110\",null,278,5051,5.8259,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93722315-110\",null,1760,1758,2.42059,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93759221-110\",null,5045,5044,10.11749,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93759223-110\",null,5044,3702,9.7209,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93767435-110\",null,5041,5042,9.6305,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/93947006-110\",null,5042,1498,1.97461,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/94059584-110\",null,3599,4341,3.83164,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/94064932-110\",null,3696,620,3.78013,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/943811889-110\",null,4907,1701,4.19392,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/943811891-110\",null,3404,1290,1.73465,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/943811895-110\",null,1167,583,6.99149,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/94826452-110\",null,3850,4040,14.319990000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/948616704-110\",null,4923,3203,6.60492,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95027263-110\",null,4800,720,2.05704,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/950293761-110\",null,2829,2691,7.21287,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95031691-110\",null,3855,4949,3.23454,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/951492661-110\",null,4912,1963,9.670110000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/951492662-110\",null,1138,4911,10.547229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95206997-110\",null,4054,4055,2.27086,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95207000-110\",null,4055,685,1.30435,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95346139-110\",null,2502,1953,6.3137,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/953695717-110\",null,4194,3922,2.04693,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95420279-110\",null,3734,5046,2.00871,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95424889-110\",null,27,4270,12.6038,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95466176-110\",null,2266,2260,2.5996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/95466179-110\",null,2260,3095,3.48435,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/955060671-110\",null,5039,3944,6.089989999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/955079620-110\",null,2452,4540,4.6437,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95544151-110\",null,386,4011,2.02753,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/95563918-110\",null,668,3859,14.81405,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95613000-110\",null,4059,2839,25.182449999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95805764-110\",null,5009,5000,12.381080000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95805765-110\",null,1335,5009,7.675020000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95805766-110\",null,3652,1335,7.17461,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95823654-110\",null,3883,4044,3.15079,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95823657-110\",null,4044,4042,7.30918,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95823661-110\",null,4044,660,5.179189999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95829833-110\",null,4042,3884,5.00659,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95829834-110\",null,4042,4043,3.01618,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95835830-110\",null,4043,3886,10.876239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95838319-110\",null,2319,4036,5.11874,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"way\\/95841601-110\",null,4048,555,5.30509,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/95841610-110\",null,3889,4047,1.28275,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95841613-110\",null,3887,4034,3.41134,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95841617-110\",null,4048,2329,11.16433,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95841629-110\",null,4049,4034,4.9585,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95841634-110\",null,4047,4048,3.933,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/95841640-110\",null,3888,4048,2.86876,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95860780-110\",null,3890,2319,6.929270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95860783-110\",null,4034,3890,5.48403,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/958884996-110\",null,2103,2793,16.979900000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95974246-110\",null,4158,3894,7.710850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95974254-110\",null,4158,3895,6.32362,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95975623-110\",null,1054,1985,4.08189,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/95979137-110\",null,4120,2594,4.82555,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/95979139-110\",null,4120,2973,1.8258,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/96109044-110\",null,3893,4158,10.17699,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96119456-110\",null,3897,4999,5.59507,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96238577-110\",null,4039,3958,1.59205,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96238578-110\",null,3900,4039,7.01538,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96241894-110\",null,3901,4015,6.96436,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96268478-110\",null,3902,5033,5.37357,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96323089-110\",null,16,5049,1.4439,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96323090-110\",null,3904,5049,2.88042,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/963442330-110\",null,4723,550,3.26516,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/964611324-110\",null,4723,3494,8.157869999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96494042-110\",null,3905,4977,6.65421,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96494051-110\",null,4977,3906,33.398400000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/965726128-110\",null,4725,4724,1.82766,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/965726129-110\",null,4719,919,4.27322,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/965726130-110\",null,4719,4718,1.43243,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/965736961-110\",null,4722,4720,5.45563,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/965736962-110\",null,4721,4722,3.28912,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/965736964-110\",null,919,4720,1.82242,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96623783-110\",null,2357,988,5.60971,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96623816-110\",null,2357,206,4.32404,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/96630722-110\",null,2253,2357,14.80494,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/966478046-110\",null,3315,3344,2.89398,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/966484984-110\",null,2558,2959,1.78113,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/966484987-110\",null,3344,3382,4.46308,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/970555589-110\",null,3515,46,4.41513,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/97322892-110\",null,1713,1762,3.51197,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/97375684-110\",null,1864,1713,8.074020000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/97415560-110\",null,558,4009,2.80147,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/97441715-110\",null,4271,1864,1.57977,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/977435239-110\",null,1291,4840,16.591990000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/97750946-110\",null,800,799,7.83093,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/979463595-110\",null,4649,3932,3.27407,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/97983837-110\",null,3928,4462,1.79269,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98233293-110\",null,4360,4358,5.402310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/983505104-110\",null,1069,1061,5.50425,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98382720-110\",null,330,444,12.04433,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98399165-110\",null,4768,3937,6.26593,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/984178992-110\",null,4714,1061,2.73522,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98435508-110\",null,3938,4434,2.94982,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98507888-110\",null,2338,152,6.86794,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/985080010-110\",null,1867,4202,3.22794,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/985436621-110\",null,4207,3562,2.21586,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98640199-110\",null,3943,3232,2.09315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/98640221-110\",null,3249,3943,9.676450000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/986913560-110\",null,3381,1261,7.29754,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/987786281-110\",null,2100,4199,5.72296,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/988126056-110\",null,4837,3381,1.27965,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/988126057-110\",null,116,3316,3.36897,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/988252402-110\",null,3947,4857,1.64826,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/988808823-110\",null,1941,3466,5.08149,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/988812733-110\",null,4448,4449,11.97484,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/989023389-110\",null,4372,97,2.83256,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/989023394-110\",null,900,4371,1.19485,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/989041807-110\",null,1718,4361,6.85677,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98944025-110\",null,4416,3489,6.284770000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/98998927-110\",null,4651,3948,22.072620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99075463-110\",null,5054,3195,2.71383,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99075464-110\",null,2150,282,22.091380000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99075468-110\",null,5053,5054,3.9989,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/991428897-110\",null,1819,1822,3.8157,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99167264-110\",null,2022,3953,2.67201,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99172510-110\",null,3588,5053,15.85473,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99172513-110\",null,111,5053,18.485610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99175757-110\",null,4226,3954,1.71795,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99176347-110\",null,602,3575,4.81342,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99183064-110\",null,4819,3955,3.65004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99183066-110\",null,1805,4818,1.72708,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99249494-110\",null,4818,1999,4.81016,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/994850905-110\",null,399,666,3.04039,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99530199-110\",null,3578,4240,3.97133,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/995960016-110\",null,1860,4715,8.834370000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"way\\/996152660-110\",null,919,1260,1.64257,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/99694789-110\",null,1417,2845,3.11809,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/997538864-110\",null,1260,919,1.64721,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/998620242-110\",null,1112,1051,1.98862,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"way\\/99877758-110\",null,4284,249,17.44875,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/99877765-110\",null,4284,4283,2.02408,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"way\\/999306121-110\",null,4894,1160,1.81756,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"relation\\/1000670-380\",null,665,2386,34.864849999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1021991-380\",null,665,2386,34.864849999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1022003:b-380\",null,1597,665,46.550220000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1022004:b-380\",null,2241,1597,24.37341,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1022004:c-380\",null,1597,665,46.550220000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/10492657:b-220\",null,1572,2431,27.677509999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/10588954-380\",null,3837,1075,83.701100000000011,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082953:a-380\",null,1850,5293,1.79989,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082953:b-380\",null,5293,5292,1.48524,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082953:c-380\",null,5292,5291,2.84128,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082953:d-380\",null,5291,5290,3.26529,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082953:e-380\",null,5290,5289,2.53365,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082953:f-380\",null,5289,1930,5.03199,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082955:a-380\",null,5293,5292,1.48524,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082955:b-380\",null,5292,5291,2.84128,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082955:c-380\",null,5291,5290,3.26529,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082955:d-380\",null,5290,5289,2.53365,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1082955:e-380\",null,5289,1930,5.03199,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1083988:a-220\",null,761,959,50.596429999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/1084027:b-220\",null,1521,761,16.765070000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1084046:b-220\",null,1521,761,16.765070000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1084358:b-380\",null,1930,1931,4.41884,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,3,null,true,null],[\"relation\\/1109593:a-380\",null,1997,5331,2.10945,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1109593:b-380\",null,5331,5332,4.88621,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1109593:c-380\",null,5332,2409,2.27696,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1109599:a-380\",null,1997,5331,2.10945,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1109599:b-380\",null,5331,5332,4.88621,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1109599:c-380\",null,5332,2409,2.27696,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1109600:a-220\",null,2863,5152,16.711490000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1109600:b-220\",null,5152,1710,7.96047,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/11223311-380\",null,3836,2763,107.460570000000004,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/11223312-380\",null,2763,2121,7.88782,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/11374897-220\",null,1804,1710,2.32889,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/114252:a-220\",null,1677,1328,30.886130000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/114742-380\",null,209,574,5.55546,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/114782:b-380\",null,1615,210,28.440860000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/114789-380\",null,2075,2076,25.534569999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1173397-380\",null,1919,2454,37.290510000000005,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1177425-220\",null,3841,214,56.490160000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1177426-220\",null,3841,214,56.490160000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1188841-380\",null,296,1615,29.682009999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1188844-380\",null,296,1615,29.682009999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12006830-380\",null,2324,303,5.14182,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12198594-380\",null,651,5342,26.521069999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12198595-380\",null,651,5342,26.504159999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12300319-380\",null,836,1774,56.704120000000003,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12479136:b-380\",null,2561,723,8.452249999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12842816-380\",null,2257,2947,16.153200000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12842817-380\",null,2257,2947,16.153200000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12842819:c-380\",null,2947,3691,26.973749999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12842820:c-380\",null,2947,3691,26.973749999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12896838:a-380\",null,680,203,2.94543,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/12896839:a-380\",null,680,203,2.94543,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/129422:d-380\",null,3852,672,72.080939999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14236924-380\",null,1075,150,70.834820000000008,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14435819-380\",null,1920,1919,47.496360000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14459971-380\",null,3818,2960,55.520910000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14488153-380\",null,836,1874,8.09881,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510605:b-380\",null,2146,5344,1.88887,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510605:d-380\",null,5344,209,8.97058,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510606:b-380\",null,2146,5344,1.88887,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510606:d-380\",null,5344,209,8.97058,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510647:b-380\",null,3233,5347,8.445790000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510647:c-380\",null,5347,2146,14.253030000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510648:b-380\",null,3233,5347,8.445790000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510648:c-380\",null,5347,2146,14.253030000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510979-380\",null,3199,2265,9.53092,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14510980-380\",null,3199,2265,9.53092,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14514196:b-380\",null,5229,5231,2.54108,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14514196:c-380\",null,5231,1891,24.842700000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14543718-220\",null,214,5186,86.193479999999994,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"relation\\/145510:b-380\",null,3501,5376,58.027910000000006,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/145510:d-380\",null,5376,665,42.500959999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14567632-380\",null,3483,226,27.113949999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14596023-380\",null,461,985,26.83445,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14596024-380\",null,461,985,26.83445,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14597254-380\",null,2763,3816,65.846310000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/14617003-380\",null,2937,3837,20.099060000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/15097913-380\",null,3091,292,59.535379999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/15097914-380\",null,3091,292,59.549790000000002,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/15751730:c-220\",null,977,11,11.407830000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/1633120-380\",null,1708,5369,1.64813,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1636721-220\",null,979,880,13.18548,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1636726-220\",null,979,880,13.18548,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1636729:a-380\",null,985,1880,84.72766,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/1636750-380\",null,5375,2386,8.0578,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1636782-220\",null,219,763,40.053919999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1636783-220\",null,219,3841,106.765429999999995,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1636863-380\",null,1674,1752,45.610279999999996,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1636864-380\",null,1674,3882,14.98991,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1636865-380\",null,1674,3882,14.98991,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1636866-380\",null,1674,1752,45.610279999999996,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1638848:b-380\",null,5229,5231,2.54108,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1638848:c-380\",null,5231,1891,24.842700000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1641471:b-220\",null,2350,2348,70.799050000000008,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1641706:b-380\",null,1759,5243,11.77732,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1641757:a-380\",null,706,2851,3.88892,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1659072-380\",null,400,2864,4.436229999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1685857:a-220\",null,1710,5152,7.96047,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/1685857:b-220\",null,5152,2863,16.711490000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/17189379-220\",null,2037,2368,11.008059999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/17189380-220\",null,2368,3051,3.32432,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/17189385-220\",null,2037,3051,7.77353,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/18331044-220\",null,3437,1990,15.076000000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/18499979:a-380\",null,2240,5380,28.146240000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/18499979:b-380\",null,5380,1191,5.075270000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/18499980:a-380\",null,2240,5380,28.146240000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/18499980:b-380\",null,5380,1191,5.075270000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/18508925-380\",null,2240,419,31.350470000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/18508926-380\",null,2240,419,31.350470000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/18509114-220\",null,3093,219,52.140740000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/18521061-380\",null,2422,1919,116.458780000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/1897791-220\",null,2368,3051,3.32432,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/19793428:a-220\",null,1677,1328,30.886130000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/2140374-220\",null,2525,3309,3.01582,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/2188188-380\",null,1919,2454,37.290510000000005,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2237880-220\",null,3093,219,52.140740000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/2238161-220\",null,763,3841,64.850989999999996,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/2247028-380\",null,1560,1075,83.137640000000005,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2247029-380\",null,1560,1075,83.137640000000005,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/240489-220\",null,2789,3813,55.17568,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/240490-220\",null,2789,3813,55.17568,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/252583-380\",null,1543,586,16.192730000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/252584-380\",null,1543,586,16.192730000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/272103:b-380\",null,576,5203,83.747770000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/272103:c-380\",null,5203,5202,1.71195,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/272103:d-380\",null,5202,953,35.346980000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/272728:a-220\",null,952,2425,13.791499999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/272729:b-220\",null,2425,2440,21.896699999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/272732:a-220\",null,952,2440,29.451740000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/289000-380\",null,3483,226,27.113949999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2927579-380\",null,3819,1105,46.040839999999996,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2927580-380\",null,3819,1105,46.040839999999996,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2927597-380\",null,1105,5389,6.77128,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2927598-380\",null,1105,5389,6.77128,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2927599:a-380\",null,1105,5389,3.95517,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2927600:a-380\",null,1105,5389,3.95517,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2928164-380\",null,1919,3829,47.059690000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2928165-380\",null,3829,2763,116.826119999999989,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2928166-380\",null,3829,3816,178.693780000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2928167-380\",null,1919,3829,47.059690000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2952534-380\",null,836,489,50.482129999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/2952535-380\",null,836,489,50.482129999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3098194-220\",null,3842,1693,10.760809999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3098195-220\",null,3842,1693,10.760809999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3109630:b-380\",null,2020,5363,28.453310000000002,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3109630:c-380\",null,5363,1708,44.185790000000004,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3302864-380\",null,2763,3816,61.957699999999996,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3306342-380\",null,1075,3816,89.026039999999995,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3306343-380\",null,1075,3816,89.026039999999995,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3533527:b-380\",null,1692,1685,9.2971,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3533700:a-380\",null,836,5399,40.477940000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3533700:b-380\",null,5399,5398,3.73146,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3533700:c-380\",null,5398,672,12.03698,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3534540-380\",null,1685,2076,85.916359999999997,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3534541-380\",null,1685,2076,85.916359999999997,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3534542-380\",null,2075,2076,25.534569999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3687803:b-380\",null,1047,1059,29.543860000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3694014-380\",null,695,203,92.049679999999995,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3694017-380\",null,669,2840,55.214589999999994,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3694018-380\",null,2360,203,54.134970000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3697399:a-380\",null,681,5219,5.24622,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3697399:b-380\",null,5219,5220,1.62139,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3697399:c-380\",null,5220,523,22.816470000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3707291-380\",null,2937,3837,20.099060000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3707292-380\",null,3837,1075,83.701100000000011,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3707293:a-380\",null,672,5372,99.391800000000004,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3707293:b-380\",null,5372,2937,4.583819999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3710278:b-380\",null,1754,1329,50.412469999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3710279:b-380\",null,2292,5416,6.97674,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3710279:c-380\",null,5416,3126,27.973320000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3710281:b-380\",null,2292,5416,6.97674,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3710281:c-380\",null,5416,1754,45.1235,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3710286:b-380\",null,1754,3126,31.445919999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3730414-220\",null,1213,3825,30.211189999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3730416-380\",null,3819,3205,56.614160000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3730420-380\",null,1560,3824,85.409739999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3730421-380\",null,231,3824,47.714669999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3730422-380\",null,1560,231,37.731699999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732172:b-380\",null,1770,307,100.138390000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3732383-380\",null,1774,489,56.107930000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732386:d-380\",null,1778,1776,14.614319999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732386:e-380\",null,1776,5403,5.70219,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732386:f-380\",null,5403,1775,16.112310000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732386:g-380\",null,1775,1774,21.445319999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732387:a-380\",null,1776,5403,5.70219,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732387:b-380\",null,5403,1775,16.112310000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732387:c-380\",null,1775,1774,21.445319999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3732390:b-380\",null,3421,1815,63.926430000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3738981-380\",null,3819,3205,56.614160000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3738982-380\",null,3824,3819,36.517710000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3739951:b-220\",null,1572,2431,27.677509999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3739953-220\",null,1068,2431,158.560640000000006,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3739954-220\",null,1068,2431,158.560640000000006,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3739955-380\",null,836,1874,8.09881,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3742237-220\",null,3825,190,17.814319999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3742239-220\",null,3846,1068,66.184619999999995,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3742240-220\",null,3846,1068,66.184619999999995,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3742241-380\",null,672,2229,77.601110000000006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3742242-380\",null,672,2229,77.601110000000006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3749524-380\",null,2272,2313,6.5311,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3749525-380\",null,2313,1543,5.47199,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,3,null,true,null],[\"relation\\/3749527:a-380\",null,2259,2911,7.17518,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3749845-220\",null,3420,1780,45.683129999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/3749846-220\",null,542,1780,73.315740000000005,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/3749851-220\",null,598,540,39.960039999999999,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3749852:a-380\",null,307,5415,72.485640000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3749852:b-380\",null,5415,1897,5.60237,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3749853:a-380\",null,3137,1897,18.00431,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3749854:a-380\",null,3137,1897,18.00431,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3749855:a-380\",null,1897,5413,53.319569999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,3,null,true,null],[\"relation\\/3749855:b-380\",null,5413,5412,1.49699,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,3,null,true,null],[\"relation\\/3749855:c-380\",null,5412,3421,7.271949999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,3,null,true,null],[\"relation\\/3756855:a-220\",null,1694,2350,73.555340000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/3763835-220\",null,1804,1710,2.32889,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3782492-380\",null,3612,1444,7.14276,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3782493-380\",null,3612,1444,7.14276,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3803496:b-220\",null,3637,933,20.562459999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/3805411-380\",null,1774,489,56.107930000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3862869-380\",null,1752,408,5.71536,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3862874:b-220\",null,1639,1990,26.635069999999999,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3866871:a-380\",null,706,5252,10.84468,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3866871:b-380\",null,5252,3158,18.943810000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3866872:a-380\",null,706,5252,10.84468,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3866872:b-380\",null,5252,680,102.501820000000009,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3866873-380\",null,3158,680,84.06828999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3866875:a-380\",null,203,680,2.94167,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3873615-220\",null,2083,1562,11.08681,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3874448:a-380\",null,2112,5406,5.11473,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874448:b-380\",null,5406,5405,15.05687,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874448:c-380\",null,5405,5404,1.40808,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874448:d-380\",null,5404,5401,3.37425,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874448:e-380\",null,5401,5402,3.05404,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874448:f-380\",null,5402,1774,53.15269,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874451:c-380\",null,1770,5406,26.840970000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874451:d-380\",null,5406,5405,15.05687,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874451:e-380\",null,5405,5404,1.40808,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874451:f-380\",null,5404,5401,3.37425,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874451:g-380\",null,5401,5402,3.05404,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874451:h-380\",null,5402,1775,31.67538,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3874452:c-380\",null,1770,2112,27.279640000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3883856-380\",null,1681,1920,26.793599999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3883857-380\",null,5373,1920,4.93684,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3883858-380\",null,1920,1919,47.496360000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3885012:a-380\",null,3108,2545,50.626940000000005,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"relation\\/3885041-380\",null,3816,3817,43.390730000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3885042-380\",null,3816,3817,43.390730000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3885043-380\",null,1075,1105,93.99721000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3885044-380\",null,1075,1105,93.99721000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3885045-380\",null,150,3817,50.611849999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3885046-380\",null,1075,3817,121.590910000000008,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3889744:b-220\",null,2012,5166,6.16996,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3889744:c-220\",null,5166,1969,13.21026,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3916522:e-380\",null,3612,5204,6.51209,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/3918228-220\",null,62,2348,12.41234,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3918229:b-220\",null,2350,62,78.285669999999996,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3943779:b-220\",null,2045,5168,5.746569999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3943779:c-220\",null,5168,5169,9.47932,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3943779:e-220\",null,5169,513,33.42877,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3943780:c-220\",null,1769,542,38.359780000000001,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/3952096-220\",null,2447,1990,15.028270000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/3989160:c-220\",null,977,11,11.407830000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/4441426-220\",null,2069,926,2.30741,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/445559:c-380\",null,5343,1734,6.927029999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/4713421-220\",null,3825,190,17.814319999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/4815174-220\",null,1213,3825,30.211189999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/4819879:b-380\",null,576,5203,83.747770000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/4819879:c-380\",null,5203,5202,1.71195,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/4819879:d-380\",null,5202,953,35.346980000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5207092-380\",null,1681,1920,26.793599999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5247533:b-380\",null,1615,210,28.440860000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5334826:b-220\",null,2045,5168,5.746569999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/5334826:c-220\",null,5168,5169,9.47932,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/5334826:e-220\",null,5169,513,33.42877,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/5374815-380\",null,209,574,5.55546,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5486612-380\",null,836,1774,56.704120000000003,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5497488:a-380\",null,3880,5351,24.588419999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5497488:b-380\",null,5351,5352,3.85122,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5497488:c-380\",null,5352,1738,25.25487,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5497490:a-380\",null,3880,5351,24.588419999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5497490:b-380\",null,5351,5352,3.85122,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5497490:c-380\",null,5352,1738,25.25487,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5507286:a-380\",null,672,5372,99.391800000000004,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5507286:b-380\",null,5372,2937,4.583819999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5581798:a-380\",null,3817,5388,7.14859,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5581799:a-380\",null,3817,5388,6.81388,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5581800:a-380\",null,3817,5388,6.27694,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5581801:a-380\",null,3817,5388,6.81388,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5581802:a-380\",null,3817,5388,6.27694,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5581803:a-380\",null,3817,5388,7.14859,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5603845:a-380\",null,3610,3612,9.734540000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5603846:a-380\",null,3610,5204,3.16094,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5603846:b-380\",null,5204,3612,6.532109999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/5805467-380\",null,1775,1774,21.445319999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/67131:b-380\",null,2020,5363,28.453310000000002,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/67131:c-380\",null,5363,1708,44.185790000000004,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/6771820-380\",null,574,3108,9.791870000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/6771821-380\",null,574,3108,9.791870000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/7054743:b-220\",null,1769,1788,92.92398,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"relation\\/7191351:a-380\",null,836,5399,40.477940000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/7191351:b-380\",null,5399,5398,3.73146,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/7191351:c-380\",null,5398,672,12.03698,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/7854464-380\",null,3824,3819,36.517710000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/8470162-220\",null,2083,1562,11.08681,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"relation\\/8539040:b-380\",null,3092,2960,52.103120000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/86589-380\",null,292,3585,5.91259,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/902595-380\",null,2229,3836,51.242199999999997,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/902597-380\",null,2121,3816,54.094449999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/904158-380\",null,2422,1919,116.458780000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/904159-380\",null,2422,2229,39.082910000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/904160-380\",null,2422,2229,39.082910000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/907513-380\",null,2229,2763,102.341390000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/912407-380\",null,3818,2960,55.520910000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/919059-380\",null,2265,1105,21.881790000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/919060-380\",null,2265,1105,21.881790000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/919119-380\",null,3817,2265,62.098199999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"relation\\/919121-380\",null,3817,2265,62.098199999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1002012655-380\",null,3519,3856,3.10561,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1031520139-220\",null,1081,484,4.08812,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/103737860-220\",null,3611,1443,2.60741,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/103737868-380\",null,3612,5205,3.63339,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/104906905-380\",null,5205,5206,4.12764,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/106108269-380\",null,5243,5244,5.064760000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/107175828-220\",null,5125,5126,1.41866,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/107175828-380\",null,5295,5296,1.41944,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/107175832-220\",null,5123,5125,2.75283,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/107175832-380\",null,5294,5295,2.77702,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1072230175-380\",null,5274,5277,3.86707,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/107271555-220\",null,5126,1726,2.97405,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/107271555-380\",null,5296,5302,2.99519,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/107271567-220\",null,1725,5135,3.72454,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/107271567-380\",null,165,5303,3.72144,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/108388740-380\",null,1913,2823,24.37369,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/108388744-380\",null,2823,5211,15.31209,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/108526453-380\",null,2321,5211,1.61026,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/108526459-380\",null,5211,5210,4.20717,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/108526478-380\",null,5211,2321,1.69874,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/109505609-380\",null,5331,400,3.05566,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/109563300-220\",null,5157,5156,4.29133,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/1097818542-380\",null,2591,808,5.542140000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1104699062-380\",null,5212,218,2.4867,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1107355963-380\",null,2735,5365,1.22793,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/111499706-380\",null,1859,5327,4.60253,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1119376851-380\",null,1798,5283,10.76226,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1130668503-380\",null,718,5260,3.92476,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/113135861-220\",null,5165,3879,29.41506,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/1131597314-380\",null,301,86,5.067069999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/113563131-220\",null,729,5150,2.51802,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/114377991-220\",null,3874,5161,1.45693,0.06,0.301,12.5,0.0,2.234345541763852,1.0,3,null,true,null],[\"way\\/1151967274-380\",null,5345,3843,14.39024,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/115569716-220\",null,3697,5198,24.03463,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/116260546-220\",null,748,5118,2.80152,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/118436808-380\",null,5325,713,13.794690000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1186186271-380\",null,5352,5351,2.66312,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1205463623:a-220\",null,214,5185,78.656199999999998,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/121199247-380\",null,400,5330,4.29887,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1222462381-220\",null,3822,5192,2.58813,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/1241983642-380\",null,5391,3794,6.097189999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1244951664-380\",null,2163,5408,34.779960000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1246260412:a-380\",null,5419,5418,5.99893,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1271745400-380\",null,572,5357,1.56098,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1280357903-380\",null,572,483,1.95123,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/128277649-380\",null,5397,489,51.774470000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/128461828:b-380\",null,1383,2653,15.314159999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/128478125-220\",null,5106,936,10.607950000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/128478125-380\",null,5276,5275,10.60435,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/128975976-220\",null,2256,2447,48.349890000000002,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/1293441399-220\",null,5201,5200,2.81796,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/1293441403-220\",null,5200,5201,2.82433,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/1321923762-380\",null,5365,888,2.48543,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1321923764-380\",null,888,889,4.27379,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/132682735-220\",null,5153,1756,9.377129999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/1340163909-380\",null,5408,5407,2.99465,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1359545161-380\",null,3880,5356,29.859360000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1359558140-380\",null,5358,5361,2.12536,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1359558141-380\",null,5358,5361,2.27719,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1359558143-380\",null,5361,5358,2.34301,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1359580951-380\",null,707,372,37.96978,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1361105822-380\",null,5319,5317,5.18392,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1366193867-380\",null,364,703,3.62786,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1366193868-380\",null,364,703,3.63966,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1373311245-380\",null,506,5354,10.101600000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/137885048-220\",null,3623,5093,3.55718,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/141161434-380\",null,5284,5286,3.36871,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1412759580-380\",null,5410,2163,14.734590000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1414635538-380\",null,5271,5270,20.646720000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/142169891-220\",null,3659,1042,11.91273,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/1425569984-220\",null,532,1703,1.77245,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/1429052180-380\",null,5236,5237,2.7235,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1429052181-380\",null,5239,5238,2.76494,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1429052182-380\",null,985,5240,2.56628,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/143100816-220\",null,1769,5090,111.375479999999996,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/1432088594-380\",null,5400,672,16.929179999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1432110827-380\",null,5396,5400,9.269770000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1432110828-380\",null,5395,5396,10.605040000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/143575225-380\",null,241,523,7.00291,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/143855350-380\",null,5222,1947,9.68924,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/143901743-220\",null,1119,5086,6.35806,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/1451356940-380\",null,5267,5264,7.27415,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1451356947-380\",null,5273,5271,21.220359999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1451573937-380\",null,5265,5266,6.32424,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1452934537-380\",null,5419,1815,44.240310000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1452946592-380\",null,5418,5413,66.868259999999992,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1453521600-380\",null,794,5246,2.1962,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1454099628-380\",null,704,5340,18.855580000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/1456845402-380\",null,5203,5202,1.72436,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/1457123443-380\",null,5371,5370,1.68124,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/1458852756-380\",null,5409,3794,33.19021,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/146633582-380\",null,5234,5233,4.90761,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/147534818-380\",null,3082,5269,12.45185,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/148211531:b-380\",null,5397,813,3.65346,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/148474410-380\",null,1708,2879,28.86007,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/150801571-380\",null,934,5272,5.2546,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/151469596-380\",null,5369,1648,52.935980000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/151469597-380\",null,1708,5369,1.92411,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/152297163-220\",null,741,5141,2.93399,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/152403718-220\",null,5095,5096,2.68831,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/152924506-220\",null,5081,979,5.49927,0.06,0.301,12.5,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/152924520-220\",null,5081,880,7.69363,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/153089334-220\",null,1136,929,6.32758,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/156350633-220\",null,5066,5067,27.379619999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/156673647-380\",null,6,5256,5.404850000000001,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/156960646-380\",null,3817,5381,38.603079999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/156960657-380\",null,5381,3115,7.60808,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/157247391-220\",null,1048,1172,32.282820000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/157332863-380\",null,5390,1165,17.34198,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/157332865-380\",null,5390,3833,4.56459,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/157807786-380\",null,3347,2937,3.41382,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/159712911-220\",null,5092,5091,8.561389999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/161242257-220\",null,3051,743,5.631279999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/167261399-380\",null,1841,5227,61.273510000000002,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/167609849-380\",null,2020,5362,9.0259,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/167854736-220\",null,420,2761,61.129489999999997,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/168715560-220\",null,3825,5193,41.436480000000003,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/168715563-220\",null,2431,5193,10.442030000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/169240672-380\",null,5247,794,6.1321,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/169244947-220\",null,5083,1621,4.37819,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/172819236-380\",null,5381,2827,45.382589999999993,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/17673603-380\",null,5215,5217,21.380610000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/184007158-380\",null,454,5338,9.71209,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/186397898-380\",null,3108,5348,5.09789,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/189574881-220\",null,5072,1878,13.539999999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/193668523-220\",null,5084,1583,6.70352,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/194214685-380\",null,3082,5259,27.583380000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/196655217-220\",null,3030,1640,12.7864,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"way\\/196670169-380\",null,2956,1059,11.416219999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/202171172-220\",null,11,5080,3.62903,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/204814208-220\",null,3420,5198,59.71772,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/207811359-380\",null,5262,2853,7.096970000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/222638710:b-220\",null,5194,198,15.713979999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/22762380-220\",null,262,5118,2.6607,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/231006629-220\",null,2235,5171,8.410270000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/231006638-220\",null,3842,2235,6.86143,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/231735880:b-380\",null,483,5358,32.279640000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/231735886-220\",null,3879,2128,33.965679999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/231965957-220\",null,5171,2069,1.35252,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/232071584-220\",null,2447,5172,20.304419999999997,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/23951301-220\",null,5165,1536,9.45101,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/243380065-220\",null,2069,532,1.90177,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/24415006-380\",null,1100,5329,6.87611,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/24428696-380\",null,3052,5308,10.56573,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/24462323-220\",null,1717,5123,1.76328,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/24462486-220\",null,1719,5123,4.89796,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/24479976-220\",null,5139,3716,1.87358,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"way\\/24479976-380\",null,5304,5305,1.83539,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/24530081-380\",null,1989,5379,21.312639999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/24532884-220\",null,1730,5137,9.50642,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/24604796:a-380\",null,1752,5362,16.7714,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/24605510-220\",null,2083,5175,29.967669999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/24686637-380\",null,5247,1759,19.356380000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/24840438-220\",null,1797,5121,3.51906,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/24840438-380\",null,1798,1334,3.517,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/24959946-380\",null,2856,5325,15.205170000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/25052073-220\",null,1826,5132,2.42894,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/25091638-380\",null,1545,733,8.71565,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/25209869-380\",null,1522,5261,6.53795,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/257482750-220\",null,5188,5189,3.88104,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/259468196-220\",null,5180,5183,71.377320000000012,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/259468200-380\",null,5378,3214,2.05904,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/26186272-220\",null,952,5074,4.10038,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/26436072-220\",null,1917,1081,5.800050000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/269823874-380\",null,5325,2856,15.23588,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/27275258:b-220\",null,5079,2799,5.74219,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/27691050-220\",null,5175,2131,10.441799999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/279079565-380\",null,3192,3413,30.496189999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/28051449-380\",null,3864,5362,7.91761,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/28595143-220\",null,5116,1515,2.9879,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/286703268-380\",null,164,1738,32.522390000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/286709461:b-380\",null,48,934,34.312839999999994,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/28861605-380\",null,5214,5215,1.34462,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/28871828-220\",null,2034,5117,5.935689999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/290288900-380\",null,2342,2341,3.43692,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/292316785-220\",null,5159,5158,2.41196,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/292627381-220\",null,5137,1591,4.69625,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/29287463-220\",null,5091,526,6.3763,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/296529805-220\",null,5109,3147,17.15203,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/30018713-220\",null,5171,2069,1.33065,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/30151837-380\",null,5384,3815,3.92263,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/301953423-380\",null,651,3453,13.24325,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/30419417-380\",null,5379,5378,9.040659999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/30588239-380\",null,1913,5213,34.431199999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/30859575-220\",null,1677,5196,49.948389999999996,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/31105066-380\",null,2823,2330,40.862580000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/31122745-380\",null,5226,2300,2.6513,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/31669067-380\",null,3583,2324,10.82986,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/31669070-380\",null,3584,3583,1.69428,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/31742764-380\",null,2382,1303,13.12351,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/318009993-380\",null,3586,3585,3.33828,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/32267173-380\",null,3542,5348,3.08882,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/32398460-380\",null,1047,5368,18.65194,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/32672606-220\",null,5150,5151,18.597999999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/32950166-220\",null,5190,5188,3.47638,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/32950166-380\",null,5385,5384,3.49912,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/33168244-220\",null,5175,753,1.50715,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/33382745-220\",null,1552,5122,8.097939999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/33812091-380\",null,2435,2571,5.79375,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/33812397-380\",null,1734,3519,5.01091,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/339943620-220\",null,952,2429,2.82093,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/34174518-380\",null,5349,1738,4.06886,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/345674979-380\",null,443,5257,1.53134,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/345675089-380\",null,5256,5257,17.713519999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/34897791-220\",null,5113,1521,8.24621,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/34897791-380\",null,5280,1522,8.211919999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/34942575-220\",null,5192,5187,15.045200000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/349635742-220\",null,5077,5076,6.058590000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/35236478-220\",null,5097,5115,2.57339,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/36258837-380\",null,5263,2746,35.188830000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/36258842-220\",null,691,2745,4.72541,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/381739502-380\",null,5386,2259,24.967500000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/381950155-380\",null,1134,5268,8.243040000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/38243743-380\",null,5309,3547,25.501630000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/38584672-220\",null,5131,2713,2.30268,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/39229425-380\",null,889,5360,8.288590000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/39230385-380\",null,5263,1945,7.46905,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/39676389-380\",null,672,5397,25.897169999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/40895968-380\",null,586,5387,3.9923,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/41036073-380\",null,5379,2454,63.956910000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/41232147-380\",null,736,5366,10.67497,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/41339399-220\",null,3876,5120,2.63074,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/41339399-380\",null,3877,5284,2.64239,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/41374777-380\",null,5286,1798,4.47864,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/41374780-220\",null,5120,2037,7.766520000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/414015967-380\",null,1522,5263,27.09647,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/41460654-380\",null,5224,1539,6.21952,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/41642831-220\",null,5196,5197,3.85791,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/41931917-220\",null,5197,3324,18.264800000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/41981221-380\",null,794,421,21.536390000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/42134967-380\",null,5365,714,18.650310000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/42389033-380\",null,2577,5208,1.33345,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/42509126-380\",null,5329,5330,11.58034,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/425103271-220\",null,1725,2568,6.31885,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"way\\/42861709-380\",null,5326,5328,2.66415,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/42920875-380\",null,510,1545,3.58615,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/43163137-380\",null,2911,327,2.44956,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/43201818:c-380\",null,5221,5232,31.199939999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/43292052-380\",null,5217,5224,2.00765,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/43305107-220\",null,2727,5066,1.53655,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/43667462-220\",null,2926,5073,1.4475,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/43688806-380\",null,5219,5220,1.63637,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/45737386-380\",null,248,5350,26.654319999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/478868126-380\",null,5227,1880,63.26144,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/49616633-380\",null,3586,3584,8.21941,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/505137255-380\",null,1893,5288,3.52038,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/51497698-380\",null,5283,3052,7.806640000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/515358079-380\",null,3092,3844,16.81457,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/54071725-220\",null,5118,1515,2.15831,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/550112563-380\",null,2827,586,41.764830000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/56234522-380\",null,421,461,9.50474,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/58870477-380\",null,1560,5390,26.200130000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/59524692-380\",null,2985,327,1.87025,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/59524693-380\",null,2985,2272,5.58364,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/59584548-220\",null,1797,5119,11.051600000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/60541934-220\",null,1712,5157,4.50587,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/60725324-380\",null,733,5298,40.018819999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/60869542-380\",null,738,5309,4.19586,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/617568394-380\",null,3098,5385,46.716920000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/61910372-380\",null,2382,651,5.25163,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/62251376-220\",null,2045,5170,39.651720000000004,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/68018969-220\",null,5145,1060,2.41469,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/68561219-220\",null,3325,5147,5.452979999999999,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/68561219-380\",null,5312,5311,5.44459,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/68677653-220\",null,5148,5149,6.748270000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/68677653-380\",null,2561,5313,6.73823,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/70814149-380\",null,5300,1696,1.78285,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/727139056-220\",null,1050,1468,3.17073,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/729102365-380\",null,5383,5382,12.301219999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/73306291-220\",null,1814,5200,43.515219999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/74003846-380\",null,5382,5387,2.86826,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/74075920-380\",null,2840,2706,20.319040000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/741770435-380\",null,5336,5335,1.63303,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,3,null,true,null],[\"way\\/745683855-220\",null,5099,5100,19.67266,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"way\\/77179292-220\",null,3786,1790,9.179440000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/77179295-380\",null,391,5306,4.61502,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/786985537-380\",null,3844,3098,76.9696,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/8017477-220\",null,2274,5191,2.62899,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/81234908-380\",null,5305,5307,7.546,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/812676716:a-220\",null,198,5194,15.79059,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/812686808-220\",null,950,5194,8.635059999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/81354098-380\",null,1809,3217,5.64582,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/82077681-380\",null,5315,5324,13.162030000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/83688484-380\",null,5324,5323,3.27797,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/83916208-220\",null,751,5155,1.74062,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/844126084-380\",null,3458,3496,1.4479,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/844126085-380\",null,3458,3496,1.44783,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/844126088-380\",null,3458,3496,1.44783,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/844126089-380\",null,3458,3496,1.44808,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/844126090-380\",null,2341,3458,5.625109999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/844126092-380\",null,2342,5297,13.26862,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/844516315-380\",null,209,1512,57.332039999999999,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/87280793-380\",null,3547,740,9.57377,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/881636336-380\",null,5349,3572,9.644120000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/883768282-380\",null,3584,3583,1.69208,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/88387093-380\",null,2322,1754,39.543419999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/883928221-380\",null,3586,3585,3.35414,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/89478841-220\",null,5159,3441,2.83878,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/901264741-220\",null,5185,5184,18.243919999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/907023809-380\",null,2172,5250,6.5859,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/907023810-380\",null,5250,5251,4.470140000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,4,null,true,null],[\"way\\/907494428-380\",null,3501,1989,1.45454,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/907517163-380\",null,2947,5346,9.27938,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/907802873-380\",null,1720,5297,3.37875,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/91084404-220\",null,5198,5199,10.637979999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/91086218-220\",null,5199,5201,5.171930000000001,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,4,null,true,null],[\"way\\/91655761-220\",null,5106,5107,3.48456,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/91655776-220\",null,5107,709,3.93698,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/92877623-220\",null,5138,3763,2.04507,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/92877636-220\",null,5139,5138,1.25893,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/92913327-220\",null,1475,3147,5.926729999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"way\\/93258454-220\",null,5090,1784,3.8148,0.06,0.301,12.5,0.0,2.234345541763852,1.0,3,null,true,null],[\"way\\/951738873-380\",null,5250,2172,6.500649999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/953739000-380\",null,5370,5371,1.66719,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/953757607-380\",null,3869,3870,12.78056,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/953757609-380\",null,3869,3870,12.771750000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"way\\/95860782-380\",null,5210,218,19.654970000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/971780154:a-220\",null,5179,5180,7.659890000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"way\\/98382716-380\",null,5368,736,23.343139999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"way\\/998005837-380\",null,5384,5383,1.27188,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/53580768-110+1\",null,1996,1709,20.864419999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_relation\\/1084016-110+1\",null,2155,4408,11.11084,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_relation\\/1635638-60+1\",null,3219,2029,5.52886,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/11288712-110+1\",null,2345,793,8.770490000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_relation\\/16950028-110+1\",null,4519,4619,5.75053,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/1735054-110+1\",null,154,3302,17.912580000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/3028642-110+1\",null,3511,3516,2.81922,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/5632854-110+1\",null,2605,2590,6.5595,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/3571480-110+1\",null,3331,3899,4.75549,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/3620341-110+1\",null,1184,1531,5.368180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/363779-110+2\",null,2726,98,11.2766,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/377987554-110+4\",null,4519,1480,3.45653,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/6587883-110+1\",null,3587,162,10.55927,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/8094088-110+2\",null,1827,2102,4.3588,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_relation\\/941907-110+1\",null,4868,1106,29.499040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/124082820-110+3\",null,3537,437,13.7682,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42493047-110+1\",null,344,4436,2.57807,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/42493046-110+1\",null,2860,4436,11.477510000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/241614956-110+2\",null,2859,2860,11.61614,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/89356414-110+1\",null,2705,4288,12.11669,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1002010564-110+1\",null,1523,2915,5.21524,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/100529351-110+1\",null,91,64,1.46758,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/100719612-110+1\",null,4868,624,29.91807,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/126516302-110+3\",null,4306,28,16.852640000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/106456200-65+2\",null,130,153,10.229040000000001,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/132526348-110+2\",null,4625,4463,9.99381,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1020012357-110+2\",null,4833,3613,7.26755,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1021912967-110+2\",null,3424,3613,8.041310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/233664695-110+2\",null,2032,4825,5.03226,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1022714274-110+1\",null,3513,3613,1.96629,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/108382355-110+3\",null,2705,3439,9.07081,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/83134119-110+2\",null,3468,3040,2.9991,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/157385586-110+3\",null,1365,3040,6.131,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/34242460-110+1\",null,1529,20,11.10749,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/153452869-110+2\",null,2415,4123,6.42305,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/102640007-110+1\",null,56,4027,7.73396,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/102640014-110+1\",null,57,56,8.19652,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1026988505-110+1\",null,3669,187,3.47569,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/102745803-110+1\",null,63,4002,1.66235,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/200462886-110+1\",null,68,4004,1.31046,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/102883846-110+2\",null,2599,1158,18.479839999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/102883857-110+2\",null,2599,2487,9.06414,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/472809920-110+3\",null,2691,1852,5.93177,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/103407926-110+3\",null,42,4364,8.05165,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/103461996-110+1\",null,81,4006,2.37959,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/30281134-110+2\",null,2912,1460,5.02663,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24999349-110+2\",null,1365,2855,10.72335,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/60235425-110+1\",null,4371,1695,1.94481,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/269538413-110+2\",null,2948,2174,2.74137,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/276424036-110+3\",null,99,4926,14.994639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27576407-110+2\",null,487,2002,8.026999999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/90908526-110+1\",null,3774,3743,7.8083,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/50898842-110+1\",null,788,790,12.29087,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/156673647-110+2\",null,5,806,5.39769,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/155065824-65+1\",null,153,29,5.662439999999999,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/51304808-65+2\",null,3086,29,6.93222,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/202882031-110+4\",null,3990,85,5.15844,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202819163-110+1\",null,1440,2349,22.366430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88982893-110+1\",null,1442,3990,4.237270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/34482653-110+2\",null,4507,2687,4.96066,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/105146905-110+2\",null,472,95,4.34681,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/46967672-110+2\",null,472,746,6.09872,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1052067186-110+1\",null,110,4810,7.69021,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/210657628-110+4\",null,4258,816,8.48096,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/174624797-110+1\",null,1255,1319,17.411459999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/106091956-110+1\",null,369,4390,3.5855,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/482801903-110+1\",null,719,4139,1.92465,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/154418467-110+2\",null,4193,4195,1.92469,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141571374-110+1\",null,2228,126,11.70426,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/169116868-110+1\",null,4214,126,9.627840000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/152022994-110+2\",null,941,151,11.970280000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/364879581-110+1\",null,3832,131,3.52908,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25039686-110+2\",null,1820,4447,9.87612,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/89614511-110+1\",null,255,3671,12.476280000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32539584-110+6\",null,757,4561,32.195830000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/106596230-110+1\",null,3658,3771,44.91057,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42920726-110+2\",null,1820,4404,2.4058,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/106607620-110+1\",null,1820,128,8.492610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/106607642-110+1\",null,1820,308,3.93001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/106620935-110+1\",null,719,487,11.039350000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1066909551-110+1\",null,559,15,15.461799999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/36695784-110+1\",null,3710,3820,9.19516,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28313226-110+2\",null,1368,1898,23.049019999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/106893540-110+1\",null,3229,4935,17.263030000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/52346368-65+2\",null,3971,130,3.94724,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/106976901-110+1\",null,3940,2338,7.37323,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/948174390-110+1\",null,3200,336,3.54138,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/52101952-110+1\",null,1606,1609,1.7423,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42859308-110+2\",null,2877,2718,8.89202,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1072230177-110+1\",null,3709,4298,3.79135,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/89413641-110+2\",null,4524,3909,13.09442,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/141447573-110+2\",null,4558,4525,20.89705,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25331187-110+1\",null,4525,4526,10.30847,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/107271567-110+2\",null,746,3705,3.72983,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/87322408-110+2\",null,3550,3525,22.080410000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/87840929-110+1\",null,3551,3619,5.49433,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/152924514-110+3\",null,2662,978,9.524899999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/369929466-110+1\",null,1416,2379,11.989450000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/157295930-110+1\",null,4051,170,2.21542,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/99062595-110+5\",null,5031,3918,20.80191,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/81043185-110+1\",null,3472,3915,3.03695,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1075429480-110+4\",null,1190,3165,19.641069999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1075677143-110+3\",null,1644,1131,11.98199,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1075677145-110+6\",null,1644,764,27.924419999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1076029469-110+1\",null,3875,1343,3.75112,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/28875298-110+1\",null,3693,4013,17.121929999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/207612458-110+3\",null,3502,1507,6.27224,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/138001787-63+1\",null,3967,3968,4.11188,0.306,0.35,10.000000000000002,0.0,0.606217782649107,1.0,2,null,true,null],[\"merged_way\\/108095359-110+1\",null,1718,188,12.09501,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24462155-110+2\",null,4354,4373,6.65118,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/28018949-110+2\",null,2046,4269,4.96114,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27196813-110+2\",null,1857,2319,42.446370000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/108728192-110+1\",null,3444,3445,4.9755,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/416851883-110+2\",null,1523,2297,3.57434,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/92087891-110+2\",null,3795,4304,5.04805,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202830462-110+2\",null,3991,611,3.34137,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24841696-110+5\",null,2498,1953,8.74587,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/39538968-110+1\",null,215,4522,14.29743,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/117310718-110+1\",null,4,3021,2.32966,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/109330042-110+1\",null,4217,487,7.56087,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/109451927-110+1\",null,3417,4336,11.40681,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/760944446-110+1\",null,3190,3692,9.89301,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/1096211973-110+1\",null,2247,34,3.16578,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149815396-110+1\",null,941,4273,9.351649999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/203791990-110+3\",null,1043,28,20.44971,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/203791992-65+1\",null,3970,3660,3.07952,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/203791990-65+1\",null,3660,3086,12.194090000000001,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/276290790-110+5\",null,650,2028,11.57063,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/207756026-110+1\",null,3146,3940,5.414149999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/152107794-110+1\",null,3440,944,16.569659999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/215621276-110+1\",null,151,3440,19.98414,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/97415555-110+2\",null,3444,4019,2.14995,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1100692639-110+3\",null,4635,452,4.81326,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/110345077-110+2\",null,2109,4629,5.81994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/417296851-110+4\",null,3896,4058,5.90979,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/110379578-110+2\",null,4347,3389,12.45281,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/95814848-110+1\",null,259,3883,4.24118,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/907820344-110+2\",null,3560,1131,4.91495,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/65104347-110+1\",null,4537,4536,1.75306,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1106169767-110+2\",null,3560,3561,12.2354,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/907820346-110+1\",null,3561,4537,13.66807,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/369657091-110+1\",null,3167,2629,1.5733,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1107768844-110+1\",null,1596,4836,7.50121,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1107768845-110+1\",null,1596,4836,7.40726,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/172983524-110+1\",null,1253,4856,6.15092,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/156354807-110+1\",null,679,4826,7.70171,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/72658499-110+1\",null,4362,1533,4.79404,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/25495750-110+8\",null,730,256,15.18746,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/25790316-110+1\",null,4395,256,2.23212,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/269851491-110+3\",null,268,4442,10.086639999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/46852081-110+2\",null,2994,4372,1.2943,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/953757598-110+5\",null,2077,4674,21.008320000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1215640766-110+7\",null,1286,2232,40.836660000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1118767015-110+2\",null,1837,4317,14.696149999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/111981273-110+1\",null,223,249,7.48885,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/159976422-110+1\",null,764,1633,16.46124,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/112559499-110+1\",null,279,5059,13.776249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149064310-110+2\",null,1852,4119,4.86433,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/194145543-110+2\",null,350,2383,15.991040000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/215245307-110+1\",null,2578,3614,4.79495,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/60027209-110+2\",null,1742,3715,8.386659999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/216987765-110+2\",null,730,3278,5.31917,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/66038367-110+2\",null,3298,1036,4.02334,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/173141439-110+1\",null,286,2615,6.644819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/112789705-110+1\",null,2965,1672,3.54534,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31984793-110+1\",null,4494,293,9.09843,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/311402758-110+1\",null,2901,4500,9.200620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1130668503-110+1\",null,717,964,6.26621,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/153698185-110+3\",null,965,958,9.605930000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1130668500-110+2\",null,1122,964,5.07467,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1132152733-110+3\",null,4379,3700,6.290850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/224460993-110+2\",null,30,3925,3.33765,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/159685340-110+2\",null,389,989,4.886699999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202866359-110+1\",null,3587,3989,2.26615,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/235808652-110+2\",null,3165,4010,5.37259,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27917603-110+1\",null,163,4524,3.44864,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/40438120-110+3\",null,2786,1966,25.076270000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/116579956-110+3\",null,4735,4734,28.905840000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/754189876-110+1\",null,1575,4387,13.248889999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/26492416-110+1\",null,1923,4626,2.49918,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/52524023-110+4\",null,2155,1540,8.429,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/34074907-110+2\",null,2097,3502,6.21298,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/114389452-110+1\",null,35,453,15.221170000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/318508034-110+2\",null,1022,453,9.78664,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/310727864-110+2\",null,2212,2899,3.68707,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/219563256-110+1\",null,4865,4867,12.947610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/140386221-110+1\",null,3206,624,14.719239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/114505575-110+2\",null,4975,3757,5.30355,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1147836641-110+1\",null,4789,220,2.31632,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24428845-110+4\",null,1514,4392,10.674580000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/115069312-110+1\",null,3509,324,10.22308,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1150924588-110+2\",null,207,3831,16.008780000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1152363700-110+3\",null,3399,3607,9.65448,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27197577-110+1\",null,1507,1667,13.103629999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/115389859-110+1\",null,3915,3668,7.63299,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/99289374-110+1\",null,653,3053,6.680140000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/115395881-110+1\",null,349,5035,11.15452,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/42300838-110+2\",null,2832,332,12.332940000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/473785974-110+1\",null,2814,4339,5.98767,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32551906-110+3\",null,1849,1739,25.87492,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/44849990-110+3\",null,2414,734,7.70486,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88143780-110+3\",null,3590,3589,16.043200000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/243146012-110+1\",null,295,334,4.350359999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/115699314-110+1\",null,711,2113,8.93843,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/115649728-110+2\",null,4975,3752,17.281279999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/115651109-110+1\",null,3904,3698,16.349550000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/159688721-110+1\",null,1123,2113,4.2926,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/115700374-110+1\",null,711,3409,7.247,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/115808251-110+2\",null,3708,1849,5.66235,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41374778-110+6\",null,1686,4325,11.43027,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/41416712-110+1\",null,345,4008,2.74371,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/152406114-110+1\",null,2824,3354,20.66104,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/41389397-110+1\",null,3459,4014,1.73491,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/116260540-110+1\",null,4382,323,2.81131,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/35451110-110+3\",null,653,356,3.36934,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27916070-110+1\",null,2010,1908,56.99689,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/35069050-110+1\",null,4746,2724,2.89093,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/116655383-110+2\",null,4900,592,17.998889999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/36272099-110+1\",null,4329,1892,3.50769,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,6,null,true,null],[\"merged_way\\/117136818-110+2\",null,4956,3312,20.466990000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/26968980-110+4\",null,2383,1791,19.906040000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/40698788-110+1\",null,3528,3085,13.478549999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/145086686-110+2\",null,381,4165,3.48951,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/49709567-110+1\",null,4285,3113,15.299530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/118248003-110+3\",null,2818,2819,17.487749999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/79174487-110+3\",null,1953,257,7.141970000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/79174486-110+2\",null,1953,3867,5.22432,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24861750-110+4\",null,1953,3868,13.26745,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/72524309-110+3\",null,756,2081,17.19481,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/43367493-110+2\",null,2711,4076,1.75566,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141051244-110+1\",null,19,4250,4.14972,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/118591556-110+1\",null,4640,4643,10.36439,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/207579636-110+2\",null,4233,966,7.493720000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/119442556-110+1\",null,1582,2850,20.131209999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/87688194-110+1\",null,1365,127,10.771600000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/185849924-110+5\",null,4392,1575,14.889850000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27397088-110+2\",null,4391,1967,1.58644,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/133727082-110+4\",null,2485,3725,19.751349999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/118905777-110+5\",null,1504,3544,34.646599999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/118936610-110+1\",null,2217,1846,1.37699,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/118978989-110+1\",null,376,4617,1.25959,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/33573299-110+1\",null,4115,3781,6.26207,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/168858542-110+1\",null,976,10,11.074069999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/907023811-110+4\",null,2232,2955,20.421490000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/139080617-110+3\",null,4005,616,20.484270000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/42736231-110+1\",null,4098,4099,1.42334,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/1193762629-110+1\",null,4099,3548,3.04439,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/87756099-110+1\",null,3548,3545,7.24652,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/138177369-110+1\",null,476,1158,10.799530000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1193921797-110+1\",null,112,4107,4.944319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/44829674-110+2\",null,4105,4104,11.88362,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/37725896-110+2\",null,2284,2669,16.850810000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/152924509-110+1\",null,565,1277,8.334020000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/84971287-110+1\",null,4652,3924,13.03152,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/222400794-110+2\",null,1946,3549,7.52957,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1198577049-110+2\",null,877,2117,3.35834,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/120082374-110+1\",null,4013,1857,3.89364,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/87352088-110+1\",null,3526,3900,11.43575,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/276727160-110+1\",null,3099,1495,2.42898,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1201450273-110+2\",null,4986,3426,7.29803,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/92165133-110+2\",null,1037,3724,2.93765,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/594321651-110+7\",null,4241,3726,26.02515,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/729961687-110+3\",null,3820,871,25.09796,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/30071905-110+2\",null,5020,406,28.351849999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1205133025-110+1\",null,1937,4639,4.62744,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/123070545-110+1\",null,852,4880,5.503,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/34848214-110+1\",null,4822,2125,5.25698,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41258588-110+1\",null,2808,4073,6.13746,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,6,null,true,null],[\"merged_way\\/167299613-110+2\",null,2925,4082,23.254619999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32808988-110+3\",null,2557,403,8.66629,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/443568613-110+4\",null,403,2453,8.108319999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/157295934-110+3\",null,1912,1189,21.712289999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/375109689-110+1\",null,1189,4052,3.15245,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/95934065-110+1\",null,2008,1493,15.744309999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/147533699-110+1\",null,117,4139,2.29055,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1215842008-110+7\",null,3463,993,36.212069999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/332105541-110+1\",null,2047,115,17.54288,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/157774591-110+2\",null,4532,3607,15.002120000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/320964775-110+2\",null,2908,1228,10.714589999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/349295646-110+4\",null,2908,4670,19.613580000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/242648805-110+2\",null,3414,3416,5.99312,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/123077083-110+2\",null,4435,1959,12.70121,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/123105296-110+1\",null,1915,2446,13.7475,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/125118015-110+2\",null,2477,395,4.13791,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1232204313-110+2\",null,984,4121,14.570739999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/20930771-110+1\",null,1496,2343,7.56477,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/147078804-110+1\",null,3979,1391,40.880120000000005,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174138904-110+1\",null,4711,1655,21.139900000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/144832051-110+1\",null,2221,2222,58.372190000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/226408623-110+1\",null,427,75,2.54976,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/996365838-110+1\",null,3962,4717,8.16216,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1241945684-110+1\",null,4898,1030,7.41295,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/167832629-110+1\",null,3037,1611,17.85268,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1244951667-110+1\",null,2040,2141,5.32069,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/169116881-110+2\",null,126,4200,19.358370000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/985436620-110+1\",null,4200,4198,12.11192,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1246071035-110+1\",null,7,4149,3.87185,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1246121057-110+1\",null,4206,708,2.12614,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/157936227-110+1\",null,1108,4204,7.355449999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/93104412-110+2\",null,3779,3698,20.28651,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1247013555-110+2\",null,2802,330,9.736790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/158200059-110+2\",null,1325,2100,15.7224,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1248677033-110+1\",null,1887,2704,2.24565,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/125119301-110+1\",null,2857,4427,24.421470000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/207250511-110+1\",null,2882,2881,4.71592,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/79174499-110+1\",null,4385,4383,8.75099,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31651492-110+1\",null,4092,4091,2.83509,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/136122287-110+2\",null,4946,2455,3.57529,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/136122288-110+2\",null,2455,4945,1.88749,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/29504073-110+1\",null,2455,4936,2.02253,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/286668573-110+2\",null,492,4169,7.28552,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27156335-110+3\",null,1908,2074,51.509949999999996,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/39274533-110+2\",null,2918,460,18.597630000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1262895251-110+2\",null,4662,4661,3.74524,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/126341477-110+1\",null,547,5020,1.36079,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/95805568-110+1\",null,4999,1794,14.970120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/30072705-110+2\",null,463,1786,14.121729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/126516302-65+1\",null,3707,153,12.337530000000001,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/126615682-110+1\",null,543,3534,3.19771,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/126881376-110+1\",null,4251,3525,10.24165,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/132866988-110+3\",null,4937,2371,11.03792,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/126977378-110+4\",null,2080,2371,13.633430000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/44104358-110+2\",null,3988,3989,11.582700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/127048541-110+1\",null,3989,2649,22.304359999999999,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1271390896-110+2\",null,928,4654,20.395959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1271745397-110+1\",null,482,4613,3.06659,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1274461822-110+2\",null,2759,4803,6.931760000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/150399866-110+1\",null,643,87,4.05778,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/127605901-110+2\",null,2162,520,58.474359999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/136472794-110+3\",null,2215,4479,14.475760000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/143655244-110+1\",null,195,3800,14.12205,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1280153859-110+1\",null,4029,2708,3.47399,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/1280357904-110+1\",null,3881,4613,2.33479,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1280357907-110+1\",null,3881,4613,2.33088,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1280357919-110+2\",null,482,4613,3.08661,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/128043680-110+2\",null,4638,4667,37.733350000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/22746117-110+4\",null,1866,3862,20.98339,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/42866994-110+1\",null,474,473,16.08473,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1451356944-110+3\",null,4293,3302,3.64982,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/142956598-110+3\",null,4672,3463,16.22315,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/1491065379-110+1\",null,4661,3463,2.98974,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1288044113-110+1\",null,3823,3456,15.69594,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174319399-110+2\",null,3456,1319,16.02215,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1288330077-110+1\",null,4814,4812,15.330170000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/78500314-110+1\",null,3434,4798,2.50382,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/8097821-110+1\",null,2192,1173,5.60808,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/378278924-110+1\",null,1159,3392,18.558520000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/90042982-110+1\",null,3284,4796,6.1307,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/168592246-110+1\",null,930,2328,3.55643,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/46832315-110+2\",null,1493,4131,14.449110000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1290448669-110+1\",null,3386,500,9.507670000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/129234721-110+2\",null,3480,2028,14.17801,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24829680-110+2\",null,1946,2003,24.793790000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/73053665-110+1\",null,2711,4077,4.98616,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/131472622-110+2\",null,4077,2925,15.48415,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/567845107-110+4\",null,1476,872,12.497059999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/239654681-110+1\",null,3416,1285,9.616610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/94059564-110+1\",null,4340,3598,7.09867,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/80130034-110+1\",null,3811,3695,3.08498,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/159404039-110+2\",null,4412,739,10.40451,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/204659646-110+2\",null,509,567,11.2059,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/761052192-110+2\",null,2127,4463,2.73691,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1307366135-110+2\",null,3648,4381,5.43093,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28203625-110+1\",null,4381,2036,10.02116,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/46614931-110+2\",null,2984,599,9.06776,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/131279413-110+3\",null,3449,804,61.343110000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/64887886-110+1\",null,1792,4346,6.664770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/92286623-110+2\",null,3732,3733,12.192830000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41235632-110+1\",null,1492,4138,2.10075,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/284695899-110+10\",null,1540,2340,6.7236,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/132175383-110+1\",null,234,3916,7.90397,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/39229425-110+4\",null,4642,4625,15.21335,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/314363047-110+1\",null,530,4944,2.57623,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/133520059-110+1\",null,2023,527,4.535819999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/133520069-110+1\",null,2023,4305,1.35649,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/26981811-110+2\",null,2831,7,17.056519999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/30889598-110+1\",null,205,2294,17.843520000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1453928777-110+2\",null,705,3070,11.016969999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1340163909-110+1\",null,4959,2040,2.97981,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/134393435-110+1\",null,3653,4045,2.81542,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/136392368-110+1\",null,1501,2920,4.64169,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149426681-110+2\",null,1501,1574,5.77177,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/136397819-110+3\",null,970,4075,7.49951,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/40795379-110+1\",null,2792,2269,13.194660000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/844075807-110+4\",null,2216,2215,18.90775,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41309309-110+2\",null,1357,444,12.69064,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/57728501-110+2\",null,3329,4299,2.49478,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/136727960-110+1\",null,515,413,6.43736,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/136730779-110+1\",null,2921,2922,3.9449,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/60924232-110+3\",null,717,975,11.014209999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/386594908-110+1\",null,4215,3562,14.25831,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/13767615-110+1\",null,4206,3562,17.040119999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/61918209-110+3\",null,4458,464,7.88998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/345899155-110+1\",null,1148,4222,14.457450000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/200487376-110+1\",null,3830,385,2.41731,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/138659369-110+2\",null,3545,438,18.674810000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/188188015-110+1\",null,4100,354,13.024899999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24727463-110+1\",null,1772,1352,5.96637,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/30170181-110+1\",null,4950,1352,9.56606,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174929804-110+2\",null,4415,4420,25.96659,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/766342192-110+1\",null,4414,3489,4.44139,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/154730267-110+2\",null,4026,4023,7.68222,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27177808-110+2\",null,1976,1966,18.137340000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/177843327-60+1\",null,353,3558,2.52408,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/276425799-110+1\",null,1503,100,12.56925,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/172815539-110+1\",null,1281,3823,16.375589999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174195359-110+3\",null,3823,4862,20.757860000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174198081-110+1\",null,4862,243,16.684930000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/168937073-110+2\",null,646,4288,6.60842,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/139683105-110+1\",null,4288,2369,7.00557,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/139890812-110+1\",null,4176,101,2.39166,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/37547946-110+1\",null,1783,101,23.563980000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/70865590-110+1\",null,4109,622,7.80935,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24270331-110+2\",null,1687,4337,2.1484,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/140580930-110+2\",null,2490,3593,7.90833,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/140809622-110+2\",null,3923,4651,24.801839999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/140934860-110+4\",null,4331,1849,7.3484,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/140934864-110+1\",null,355,1892,3.63476,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141028320-110+1\",null,4426,2888,7.21046,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141571391-110+1\",null,2116,102,54.775059999999996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141571387-110+1\",null,1381,4210,12.659870000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/151533375-110+2\",null,1812,841,32.020479999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141783135-110+1\",null,4201,656,9.2302,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141783146-110+1\",null,444,433,33.204349999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141783148-110+1\",null,433,4201,9.74929,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141788890-110+1\",null,3656,3171,13.30903,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/141788892-110+1\",null,3171,638,11.522360000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202758251-110+1\",null,2015,4952,2.34328,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/173318281-110+1\",null,783,4175,15.97401,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/142912606-110+2\",null,984,337,19.125360000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/241326850-110+3\",null,878,4622,15.2813,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/172997654-110+1\",null,3100,4660,19.57516,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/142973244-110+1\",null,1137,3930,14.85033,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/143034191-110+1\",null,658,970,11.20532,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/143069429-110+1\",null,4329,3745,7.52387,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1431182708-110+1\",null,791,4779,11.54472,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/143204737-110+2\",null,2028,255,8.921209999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/172229461-110+1\",null,4919,4920,6.58707,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/172230225-110+1\",null,4920,4917,4.66276,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/61910374-110+4\",null,2135,2161,53.805900000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/143410161-110+1\",null,4932,4935,13.20744,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/61280316-110+1\",null,3304,4230,8.23503,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/143655245-110+2\",null,3987,3805,10.079000000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/143832262-110+1\",null,87,524,6.67391,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,6,null,true,null],[\"merged_way\\/35796597-110+1\",null,671,4081,2.00595,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/143855350-110+1\",null,1946,4079,9.67328,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/143901743-110+2\",null,1118,673,8.876899999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/144059596-110+1\",null,832,4148,10.65202,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/52711397-110+1\",null,1986,333,4.31287,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/288891776-110+1\",null,4813,4814,6.97684,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/227860813-110+1\",null,4046,2329,11.05353,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/144441545-110+2\",null,4046,688,2.65227,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/204545360-110+1\",null,3162,4083,1.40256,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/526493735-110+2\",null,942,982,9.70828,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/39167747-110+1\",null,4964,2505,19.59271,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/144978143-110+1\",null,3663,3150,15.43699,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24450132-110+4\",null,430,4191,51.376839999999994,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/413676213-110+2\",null,823,4120,4.30355,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/145130400-110+1\",null,984,701,27.922459999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/926834779-110+1\",null,4671,2908,7.78294,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24602207-110+2\",null,793,2397,20.39958,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/145424012-110+1\",null,4174,2987,78.037990000000008,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/173182943-110+1\",null,2302,1458,20.702580000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/175463754-110+2\",null,1214,254,15.54152,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1493044414-110+4\",null,4888,1279,18.182839999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/224820377-110+1\",null,515,30,14.31493,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174094910-110+1\",null,1220,2523,13.498659999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/174094914-110+2\",null,2523,1220,9.01215,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/174097046-110+1\",null,1220,2900,4.63346,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/28769337-110+1\",null,3036,3162,1.38218,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/146086012-110+1\",null,4137,1355,10.530389999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/985415944-110+1\",null,4188,4187,5.34736,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/33791364-110+2\",null,2546,2490,9.81916,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/193755130-110+1\",null,2783,4184,14.133430000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/146882926-110+1\",null,2230,777,32.191679999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/147478381-110+1\",null,3551,1295,20.244289999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/89570524-110+2\",null,792,4268,13.261989999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/849614630-110+1\",null,4410,1283,2.49184,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/169120037-110+1\",null,1743,4214,3.67364,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/30135784-110+1\",null,2266,3120,7.97506,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/148359904-110+1\",null,4917,1200,10.888530000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/148464532-110+2\",null,4997,1360,11.446819999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/158200041-110+1\",null,4198,2101,1.31806,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/87688210-110+4\",null,2850,1305,12.990120000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/196655217-110+2\",null,3029,1108,12.830770000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/1487275376-110+1\",null,2233,1641,30.833369999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/148975347-110+1\",null,4419,1324,8.426399999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149135970-110+1\",null,1445,779,15.13383,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32151581-110+2\",null,4092,1861,6.569859999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/149332048-110+1\",null,2883,3872,20.994790000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/223209035-110+1\",null,2922,525,6.626270000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149434077-110+2\",null,2667,4088,4.7853,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/193749181-110+3\",null,201,449,16.617740000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149748576-110+1\",null,1132,3865,34.246699999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/149815372-110+2\",null,3676,879,72.519630000000006,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1498979297-110+2\",null,3493,4416,5.90976,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/312989029-110+1\",null,2536,4515,9.464840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/232932194-110+2\",null,3770,2056,15.505600000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/88492585-110+1\",null,3591,4984,10.998700000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/1503310546-110+7\",null,4416,3493,7.05564,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/158253669-110+2\",null,4639,1887,14.275589999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/150399869-110+1\",null,643,3299,20.390919999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/89179365-110+2\",null,932,4297,18.242990000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/316961477-110+1\",null,632,10,6.84716,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/151586338-110+2\",null,735,4649,5.03407,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/295506276-110+1\",null,1451,2,10.01567,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/151967297-110+1\",null,4298,2841,11.71946,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/39675389-110+1\",null,4915,956,9.74699,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/152546950-110+1\",null,1851,4131,9.59979,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/152752476-110+2\",null,731,3268,6.70507,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/216962025-110+1\",null,982,1277,8.56287,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/206689469-110+1\",null,4078,1466,3.22933,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/316953908-110+1\",null,2415,82,2.32495,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/154136253-110+1\",null,2357,3908,11.59958,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/154418466-110+2\",null,4195,3323,17.063099999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/154513930-110+1\",null,4716,4709,49.213260000000005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/277828184-110+1\",null,1582,4142,9.480169999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/505395541-110+3\",null,2995,3676,37.539120000000004,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/154882535-110+1\",null,4324,1514,1.78856,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/155023330-110+1\",null,4155,4156,8.021180000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/155269862-110+1\",null,308,734,7.20422,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/201775662-110+1\",null,1590,1605,5.29539,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/34731109-110+2\",null,4030,2329,30.933869999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/156676048-110+1\",null,2376,4067,6.12032,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/156917877-110+1\",null,2304,4364,4.867430000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/157470504-110+1\",null,4466,1087,1.90417,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/157470506-110+1\",null,4623,2374,11.91225,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/158198702-110+1\",null,3641,1664,16.065629999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23128934-110+2\",null,3840,4576,10.009919999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/987786274-110+2\",null,1325,444,17.615299999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/158200036-110+1\",null,444,4658,12.44472,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/158794547-110+1\",null,1909,4643,4.11183,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/163871943-60+2\",null,3964,3207,21.400790000000001,0.306,0.35,10.0,0.0,0.606217782649107,1.0,1,null,true,null],[\"merged_way\\/338045845-110+1\",null,2482,3793,11.695709999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/315001748-110+2\",null,716,4419,11.221440000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/159764116-110+1\",null,2094,4501,5.11408,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/15978505-110+2\",null,4629,918,10.03002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/310727838-110+1\",null,4358,264,4.71303,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/743115405-110+3\",null,1916,2588,15.61055,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/161883617-110+1\",null,3908,2654,15.660969999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/163826832-110+2\",null,4565,238,40.381740000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/164073892-110+2\",null,1157,4527,2.57971,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/164112588-110+1\",null,3840,4548,11.11491,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/180953746-110+1\",null,502,4774,1.08228,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/765448458-110+4\",null,4747,2529,11.53687,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/288499170-110+2\",null,4520,1535,4.04392,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/347393707-110+1\",null,652,1905,10.4635,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/170350103-110+1\",null,1195,1563,4.71004,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/172348731-110+1\",null,2728,1261,30.599220000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/172456556-110+1\",null,1202,906,4.36385,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/200348051-110+1\",null,4857,1253,8.361610000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/173536593-110+1\",null,3484,1078,22.952249999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/694836968-110+2\",null,4696,1645,13.819690000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/173660736-110+1\",null,4694,1231,10.135120000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/173682758-110+1\",null,689,1230,31.493470000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174294034-110+1\",null,1282,1248,5.79971,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/180824843-110+1\",null,3393,1282,5.39695,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/768493414-110+1\",null,3436,17,28.19838,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/369631231-110+2\",null,4797,2627,24.677919999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174744769-110+1\",null,2679,4861,3.73112,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/174919702-110+1\",null,844,4689,2.3933,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/175048229-110+1\",null,865,864,4.97274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/175109852-110+1\",null,4703,1144,14.573639999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/175459836-110+1\",null,429,4889,7.04933,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/177817911-110+1\",null,1301,4481,6.34152,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/177838532-110+1\",null,2277,157,3.51665,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/177936391-110+3\",null,1282,3508,19.378240000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/234316737-110+1\",null,3820,4774,20.721119999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/191972787-110+2\",null,1962,5019,19.888560000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/61966691-110+2\",null,319,4458,8.68628,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/184007154-110+3\",null,4477,3592,10.81439,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/184007156-110+2\",null,4458,4477,26.689130000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/184007158-110+2\",null,453,4467,9.72392,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/184476133-110+2\",null,2233,5019,32.763919999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42423412-110+1\",null,1863,2852,5.06469,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/310491659-110+1\",null,2708,4029,3.42525,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/77179275-110+1\",null,4378,786,9.178049999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/29472854-110+1\",null,1846,2217,1.36738,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/189568397-110+2\",null,2925,30,12.479809999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/190696337-110+1\",null,1309,1846,9.75154,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/350301613-110+1\",null,3909,2677,22.519590000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/297650884-110+1\",null,2453,2449,24.140909999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/70865594-110+1\",null,1015,4109,6.366029999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/47618898-110+1\",null,2291,5032,16.75037,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/757592509-110+1\",null,1394,1921,6.28659,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23044079-110+2\",null,1596,1155,14.89747,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/200606756-110+1\",null,2480,4708,3.99815,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/200610204-110+1\",null,3681,1529,11.450370000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/200619183-110+1\",null,1,1258,29.72128,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/722456038-110+2\",null,2777,1914,11.373200000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/201144785-110+1\",null,1821,1548,3.82208,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/87755641-110+1\",null,537,115,8.085739999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/201579966-110+2\",null,1596,410,23.5398,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/201775659-110+2\",null,4373,317,5.14559,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/202257154-110+1\",null,3802,4797,4.6351,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/417312306-110+2\",null,4056,3896,7.87935,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202279122-110+1\",null,1420,3896,19.81259,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202332630-110+1\",null,524,87,7.07927,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/241958533-110+2\",null,3942,4833,16.428279999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202817606-110+1\",null,4001,61,24.700200000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/202816382-110+1\",null,4003,3008,4.50728,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/202830459-110+1\",null,1441,1440,7.02676,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/203057834-110+1\",null,2484,3728,2.87762,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/50296121-110+1\",null,1455,4290,17.342279999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/204489369-110+1\",null,3170,1456,20.484380000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/72787566-110+2\",null,2394,2586,22.632549999999998,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/204800730-110+1\",null,2343,4877,1.385,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/291698096-110+3\",null,3225,2865,20.029400000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/206870242-110+1\",null,4226,44,12.92268,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/206875764-110+1\",null,4213,1381,5.30118,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/217373734-110+1\",null,612,1471,12.25398,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/207811359-110+1\",null,2930,2852,7.10492,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/20930769-110+2\",null,4874,4878,9.283709999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/210520565-110+1\",null,3175,4736,21.38861,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/40906260-110+1\",null,2798,4119,10.714360000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25393442-110+1\",null,4352,4351,9.32103,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/215584957-110+2\",null,4351,4360,6.19844,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/215588645-110+2\",null,4359,4360,5.65807,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/60725327-110+2\",null,4356,4359,8.199,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/216669966-110+1\",null,1713,2533,13.59681,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/216879730-110+1\",null,4252,19,4.87087,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/47323819-110+1\",null,3531,3015,9.097899999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88455867-110+3\",null,3664,4248,10.007340000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/218247012-155+2\",null,5061,5065,72.015470000000008,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/32072736-110+2\",null,696,2527,14.40741,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/219515979-110+2\",null,1910,2403,1.49118,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/220105441-110+1\",null,869,4773,19.906890000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/223466672-110+2\",null,3043,401,5.87889,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/226802737-110+1\",null,2622,4808,2.18604,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/22710060-110+1\",null,1550,4352,8.15503,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/22772346-110+1\",null,1520,1527,4.14741,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,3,null,true,null],[\"merged_way\\/31911232-110+7\",null,1265,1526,14.36753,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/37308789-110+5\",null,2027,1265,8.930200000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23084416-110+6\",null,2091,1550,15.31864,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/30540663-110+2\",null,1625,2284,7.51596,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/232071589-110+1\",null,2608,4599,4.64689,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/345998494-110+1\",null,2608,4599,4.64324,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/35447967-110+1\",null,295,4564,3.22909,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/747049046-110+2\",null,3719,1550,12.358709999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/729833044-110+1\",null,1389,1034,12.755790000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/793978408-110+1\",null,1154,4815,6.68513,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23543655-110+1\",null,1624,1632,3.18573,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/39629911-110+1\",null,2473,2769,19.112939999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23568031-110+1\",null,1606,4574,2.30719,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23598308-110+2\",null,3096,4826,13.36274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/377459759-110+1\",null,58,616,15.86434,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/310814762-110+1\",null,1745,4760,2.9446,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23776892-110+2\",null,1771,4506,13.699299999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/23921168-110+1\",null,4090,4093,3.8073,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25209869-110+1\",null,1520,4245,6.53299,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/31333769-110+2\",null,4245,4244,3.76145,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27404275-110+1\",null,1661,3839,9.05987,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/291307297-110+3\",null,922,4518,8.695309999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/48960983-110+2\",null,2175,1956,8.911950000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/392594189-110+1\",null,1642,3290,8.31663,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/24269008-110+1\",null,1680,4379,6.03736,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/243099093-110+2\",null,1750,1749,2.54598,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/243483195-110+1\",null,914,4677,10.97368,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/243484905-110+1\",null,3929,4756,2.18611,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/243965721-110+1\",null,3057,4711,15.076139999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/284697986-110+5\",null,711,1709,23.84168,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/244279966-110+1\",null,496,1278,2.62391,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/244423484-110+5\",null,1358,2728,15.849270000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/914330290-110+2\",null,1822,1828,7.19468,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/245400564-110+1\",null,3475,2003,17.083749999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/247055840-110+1\",null,1903,1992,4.75274,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24727751-110+1\",null,1773,4955,7.59024,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/948367279-110+1\",null,2570,4,5.271949999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24761227-110+1\",null,628,1777,8.31127,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24809689-110+1\",null,1363,45,7.33774,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/24815130-110+1\",null,722,4346,5.6732,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/71503492-110+1\",null,18,4402,5.31796,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/61733762-110+1\",null,18,4402,4.83633,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/25051812-110+1\",null,4402,4403,3.56265,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/70691558-110+1\",null,1825,4403,1.55649,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/25052073-110+1\",null,4362,1825,2.44573,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/72658454-110+1\",null,4362,1573,1.99389,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/917591068-110+2\",null,270,4366,2.00429,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/251135768-110+1\",null,39,853,4.987850000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/353915698-110+2\",null,1963,1197,4.76017,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/35542579-110+1\",null,1520,2122,4.43376,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/579940680-110+1\",null,4557,4562,15.90448,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25314891-110+4\",null,18,3711,4.03033,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25330115-110+2\",null,4508,360,10.136899999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28861607-110+2\",null,1965,4068,1.34425,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/28861605-110+2\",null,1965,4068,1.34794,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/29893668-110+2\",null,1352,2638,40.768999999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25454257-110+3\",null,1856,1855,4.73322,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/284713480-110+2\",null,639,256,4.15023,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/256082667-110+2\",null,1956,1957,3.62948,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/54264146-110+1\",null,1835,3630,22.080159999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/257003833-110+1\",null,2398,1616,3.98371,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/25935347-110+2\",null,951,161,5.21361,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/26549117-110+3\",null,1376,2828,8.757160000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/34349256-110+1\",null,2503,2361,4.222989999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/26436072-110+1\",null,1916,1080,5.81187,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/26661873-110+1\",null,4331,3467,7.25058,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41389402-110+1\",null,2819,4035,13.306709999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/909111523-110+2\",null,3101,4430,1.84671,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/26928877-110+1\",null,2498,4326,6.803100000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/761095743-110+1\",null,3654,4239,5.14734,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/26982408-110+1\",null,1789,1742,5.72837,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/269842926-110+1\",null,891,1343,10.517620000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/35869744-110+2\",null,3510,363,4.08973,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27012351-110+2\",null,1968,3328,17.45166,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27034700-110+1\",null,2023,4303,4.342239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/42402473-110+1\",null,4392,4391,4.77105,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/27388308-110+2\",null,1988,1918,12.40808,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/27624649-110+1\",null,1965,2809,15.441090000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27402999-110+3\",null,1662,4764,6.2943,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/72868963-110+1\",null,2263,1787,10.575799999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/29008586-110+2\",null,4985,4986,4.99943,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/38419340-110+1\",null,1755,505,6.3232,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/27870591-110+1\",null,4321,2027,5.393350000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/66208021-110+1\",null,4545,2481,14.72869,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/733115166-110+1\",null,4731,2784,15.04358,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/92503792-110+4\",null,311,603,15.896940000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28305308-110+2\",null,1962,3181,12.060319999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/28344088-110+2\",null,3845,4578,17.720189999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/799456989-110+1\",null,4388,4386,4.35309,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/284443884-110+2\",null,1488,5001,9.97649,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/284695898-110+3\",null,1540,2340,6.68552,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/78189791-110+2\",null,3409,1540,7.10595,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28632123-110+2\",null,4415,711,20.509499999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/42825199-110+2\",null,3462,4432,3.07002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31340828-110+2\",null,3130,1803,10.17976,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32039014-110+2\",null,3340,3130,10.004760000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/284926866-110+3\",null,2414,4407,5.4678,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/284926979-110+1\",null,3109,3110,2.67139,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28543859-110+1\",null,4577,1619,11.63644,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/28696059-110+1\",null,2462,2117,32.737290000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/288499171-110+2\",null,1535,3039,4.39668,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/288792532-110+1\",null,1261,865,13.469239999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/289333527-110+1\",null,2411,3821,18.091080000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/289334543-110+1\",null,1419,224,8.57057,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/766739169-110+3\",null,690,3497,6.38986,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/293838962-110+1\",null,2857,455,3.51348,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/69844546-110+2\",null,4445,2203,15.176950000000002,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/35069650-110+2\",null,4747,1894,5.00763,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/55457582-110+1\",null,2245,4768,6.43276,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/300829524-110+1\",null,2291,3396,13.39156,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/30095657-110+2\",null,3762,2935,4.857189999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/301654568-110+2\",null,283,2683,23.921099999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/301654576-110+1\",null,357,283,11.013290000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/302994314-110+1\",null,2271,22,5.37963,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/37815112-110+6\",null,1523,4244,7.14154,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/30509004-110+2\",null,2437,1955,9.424190000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/87322406-110+4\",null,3530,2915,14.89025,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/305921484-110+2\",null,4021,614,4.87077,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/36904980-110+2\",null,3839,4761,14.55448,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31122745-110+2\",null,4090,2299,2.65578,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/34338458-110+1\",null,4147,1799,2.79459,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/399947923-110+1\",null,3286,4546,8.027609999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32994458-110+1\",null,1327,2097,17.410070000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/310471612-110+1\",null,1024,1845,1.15281,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/670006461-110+1\",null,2170,158,5.373060000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31130144-110+1\",null,2332,2333,11.63476,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/311654712-110+2\",null,3737,3743,20.609729999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/317248127-110+3\",null,1643,4823,1.17903,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/312969953-110+1\",null,1934,1957,6.04092,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31450986-110+1\",null,4339,3806,5.51788,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/315009694-110+1\",null,4228,989,2.53247,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/382566585-110+1\",null,2363,4111,7.19987,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/316961476-110+1\",null,2572,632,4.07256,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/31731457-110+1\",null,4091,2366,1.21311,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/61971060-110+3\",null,4458,2375,19.693630000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/318804852-110+1\",null,1622,4756,6.03214,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/318815312-110+1\",null,895,1699,5.17986,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/382566588-110+3\",null,2363,4112,9.07274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/319054452-110+2\",null,2698,4032,2.13106,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/319054454-110+1\",null,4032,2698,2.07821,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/32265104-110+1\",null,4562,3861,8.215780000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32447583-110+1\",null,1686,634,7.5935,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/920238829-110+1\",null,3172,2414,3.79418,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/51766999-110+1\",null,4827,3321,1.91517,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32884660-110+1\",null,4830,4827,7.209140000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/32905466-110+1\",null,4539,4542,10.938280000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/536200638-110+5\",null,3862,3863,2.89005,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/33276318-110+1\",null,757,4568,8.173640000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/333797604-110+1\",null,851,765,7.90861,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/333935147-110+1\",null,192,4883,3.29203,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/813503851-110+1\",null,3826,4882,10.147309999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/33532411-110+1\",null,3376,3738,4.90403,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/33651343-110+1\",null,3975,2007,10.764100000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/338034136-110+1\",null,2692,2503,7.23362,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/94059576-110+1\",null,4380,1689,2.91972,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/38848409-110+1\",null,4029,4030,3.48637,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/36258842-110+1\",null,3553,2744,4.66995,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/59295320-110+3\",null,4527,160,15.787750000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/350325925-110+2\",null,2177,3235,9.054170000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41389393-110+1\",null,4016,2817,8.83685,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/35541116-110+1\",null,2657,4377,5.86674,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/35773027-110+2\",null,2563,5043,83.319479999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/39365101-110+1\",null,1676,5030,22.451910000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88313320-110+2\",null,3579,2762,13.62448,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88313324-110+1\",null,2762,4312,9.00582,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/93418230-110+2\",null,1707,4838,15.065760000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/39518138-110+1\",null,4788,220,16.20281,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/36964218-110+1\",null,4090,4092,2.16012,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/37928422-110+1\",null,2373,3881,10.99694,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/733635706-110+1\",null,4615,299,22.597429999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/51957782-110+2\",null,2641,2437,7.035310000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/37416561-110+1\",null,4477,1462,12.42642,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/583379804-110+2\",null,3274,4492,2.15274,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/375130768-110+2\",null,4596,1684,9.689540000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/37623141-110+1\",null,3827,4323,1.88341,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/37651425-110+1\",null,2663,4648,9.795260000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/37917754-110+2\",null,4869,4870,17.619910000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/380051737-110+1\",null,3619,3615,8.105560000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/482905297-110+3\",null,4871,1578,12.75155,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/38097806-110+1\",null,4608,1341,8.519309999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/733635710-110+1\",null,4608,2646,10.616959999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/38130671-110+1\",null,1330,3522,33.456559999999996,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/38139845-110+3\",null,3326,3451,18.258080000000003,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/38142940-110+2\",null,2212,1409,22.34395,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/38180007-110+1\",null,2700,3071,8.905379999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/975969156-110+1\",null,787,4157,2.08854,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/385503456-110+1\",null,1423,2673,7.051229999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/443486395-110+1\",null,610,2557,8.092499999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/795555324-110+2\",null,521,1478,5.03824,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41235630-110+2\",null,4132,136,7.08665,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/392622671-110+1\",null,915,87,6.25517,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/39375056-110+1\",null,5029,2832,17.40672,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/500230250-110+1\",null,3270,1844,18.62846,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/689056177-110+1\",null,1810,1660,3.34586,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/404356700-110+2\",null,3799,4964,3.81963,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/40713916-110+1\",null,4673,125,1.98671,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/40904309-110+2\",null,992,4110,23.687380000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/40904325-110+2\",null,383,4110,5.332229999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/41016144-110+1\",null,1749,1372,4.79142,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/412871553-110+2\",null,3765,3689,12.40785,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/41337547-110+1\",null,1226,2810,33.694309999999994,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/41454268-110+1\",null,2711,4076,1.77723,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/41922881-110+1\",null,2836,4250,4.67329,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42022457-110+1\",null,3095,1761,5.03608,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42049312-110+1\",null,3510,1406,13.066840000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/423904943-110+1\",null,3640,3643,10.54129,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/42488871-110+2\",null,2857,4428,15.745569999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42560073-110+1\",null,2867,4439,4.11667,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/49055741-110+1\",null,2886,4422,1.82954,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/42809975-110+1\",null,4431,2892,2.34186,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/82077681-110+1\",null,3476,4432,13.15953,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/42921001-110+1\",null,4405,1548,2.07686,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/43292047-110+1\",null,4071,3925,3.06279,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/43292055-110+1\",null,3925,4071,2.97864,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/735309255-110+1\",null,3367,3365,20.691290000000002,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/44545938-110+4\",null,2439,2923,9.34131,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/735309250-110+1\",null,3366,1771,12.41133,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/44052622-110+1\",null,4716,859,45.085349999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/674736052-110+2\",null,3310,2308,20.31981,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/449854101-110+1\",null,491,2976,2.04838,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/45394868-110+1\",null,4384,3369,3.09857,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/454768472-110+1\",null,4258,4294,13.0656,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/844516308-110+2\",null,725,4556,1.97776,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/461139472-110+1\",null,4681,4682,14.37659,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/461247212-110+1\",null,4717,1071,17.021619999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/46510761-110+1\",null,2967,2736,5.84555,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/46584357-110+1\",null,2973,2957,15.20688,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/46615186-110+1\",null,1810,599,3.63681,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/47248249-110+2\",null,3571,3014,17.080359999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/633869599-110+2\",null,2390,1837,3.76204,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/47486246-110+1\",null,4695,2222,17.934919999999998,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/47799549-110+1\",null,4943,3018,4.05315,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/48428860-110+1\",null,3032,4087,4.46611,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/741639709-110+1\",null,2715,1909,12.14227,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/96300555-110+1\",null,1791,350,26.824330000000003,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/786245053-110+1\",null,3518,4069,4.29283,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/50317585-110+1\",null,4352,2497,12.00741,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88455877-110+1\",null,3729,4236,3.0617,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/51362481-110+1\",null,5017,3073,2.55345,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/52521782-110+1\",null,1709,4408,1.45355,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/53549987-110+1\",null,1709,4408,1.47147,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/54053536-110+1\",null,1514,3569,4.59268,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/548515113-110+1\",null,3225,2764,12.359870000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/574577673-110+2\",null,4675,1486,1.96351,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/57786760-110+1\",null,1513,1537,2.22206,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/842119255-110+2\",null,2433,3595,10.28717,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/594321648-110+1\",null,4239,2485,3.23078,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/594321653-110+2\",null,4241,4239,9.279999999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/906381479-110+1\",null,1718,4356,3.37571,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/788581111-110+1\",null,568,1426,4.71389,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/61910379-110+1\",null,4488,2159,4.29355,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/61910800-110+1\",null,2587,146,1.93764,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/683446362-110+1\",null,2107,1941,3.3012,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/906381481-110+2\",null,3934,4360,10.667620000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/63862758-110+1\",null,958,3725,16.283519999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/64880588-110+2\",null,1646,4539,38.002009999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/64981423-110+1\",null,3287,3419,19.613619999999997,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/975342352-110+1\",null,734,3340,3.1225,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/671496470-110+3\",null,3430,4971,19.993459999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/673210898-110+1\",null,1606,2765,6.115810000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/673828829-110+2\",null,2452,4540,6.52809,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/96268475-110+1\",null,4013,1979,39.563220000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/686023339-110+1\",null,491,1998,11.459340000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/686297610-110+2\",null,2989,507,5.424729999999999,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/686606286-110+3\",null,507,1998,8.696399999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/687309312-110+1\",null,599,4820,5.47513,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/687497467-110+1\",null,1180,491,4.42319,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/696392344-110+1\",null,4752,4753,8.5397,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/69719498-110+1\",null,3389,3785,3.19663,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/701960067-110+2\",null,3194,1509,5.93429,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/70807755-110+2\",null,96,270,4.65833,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/73965410-110+1\",null,3369,1822,4.95229,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/718258256-110+1\",null,3506,3500,9.683260000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/729961684-110+2\",null,4773,3423,15.956239999999999,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/736346133-110+1\",null,3368,2184,2.69909,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/87106381-110+2\",null,4400,4397,9.72676,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/92070340-110+1\",null,4258,1482,3.10031,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/74679815-110+1\",null,5003,3384,32.83558,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/760958089-110+1\",null,2434,4622,12.37128,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/99538881-110+1\",null,2485,4240,4.58992,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/77179292-110+1\",null,3785,1789,9.12724,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/81127053-110+1\",null,5032,5033,9.522680000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/81354098-110+1\",null,4365,270,5.64763,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/840698423-110+1\",null,1061,4713,2.67879,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/840698424-110+1\",null,1061,4713,2.67747,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,1,null,true,null],[\"merged_way\\/88061724-110+1\",null,3563,3565,9.63707,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88271623-110+1\",null,4811,1192,11.348750000000001,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88455826-110+1\",null,958,4236,10.45717,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88901652-110+1\",null,1442,3587,15.12684,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/88973771-110+1\",null,3620,3619,11.2181,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/98399158-110+1\",null,4769,4777,10.288500000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/89287156-110+1\",null,3927,2116,49.507109999999997,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/910107744-110+1\",null,2659,3451,3.19338,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/917438773-110+1\",null,4540,4539,2.6418,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,4,null,true,null],[\"merged_way\\/91765404-110+1\",null,4256,3714,11.54074,0.1571,0.4,8.799999999999999,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/92789726-110+1\",null,4973,3,11.396700000000001,0.1571,0.4,8.800000000000002,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/986317946-110+1\",null,341,1159,19.159980000000001,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_way\\/996358507-110+1\",null,4717,4721,18.1889,0.1571,0.4,8.800000000000001,0.0,0.926647182049349,1.0,2,null,true,null],[\"merged_relation\\/1082948:d-380+7\",null,1688,5293,12.05409,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/112810:c-220+1\",null,1668,1896,5.55166,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_relation\\/1208415:c-380+1\",null,1592,165,9.35209,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/13073144:b-220+2\",null,5182,5181,20.48386,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/14510907:a-380+1\",null,236,2001,3.00473,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/14514288:b-380+5\",null,669,2360,46.824760000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/14514411:c-220+2\",null,5176,2083,33.248379999999997,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_relation\\/14514424:c-380+1\",null,312,5337,10.950709999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_relation\\/14592471:b-380+1\",null,1841,2336,41.10933,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/14592735:d-380+3\",null,1798,1553,9.63641,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/14650605:b-220+1\",null,952,771,5.21665,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/1578736:c-220+2\",null,2568,2566,2.5188,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_relation\\/1636708:d-380+3\",null,2842,3148,48.729980000000005,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/1641706:c-380+2\",null,5243,1188,7.39344,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/1735138:e-220+6\",null,709,3477,59.514859999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/1820695:e-220+5\",null,1668,3398,51.358069999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_relation\\/18799873:b-220+1\",null,5079,5078,15.535770000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/1897790:b-220+2\",null,2368,3051,3.30979,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3228400:b-380+1\",null,1798,1522,34.126550000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3732388:c-380+4\",null,1774,5392,37.090180000000004,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3732388:f-380+1\",null,5392,3794,13.17651,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3732389:a-380+7\",null,3794,2163,88.215969999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3749848:a-220+2\",null,1788,1780,24.311810000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3749850:a-220+2\",null,540,1668,32.559290000000004,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3861963:b-220+4\",null,2142,2198,35.738459999999996,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3861966:b-220+1\",null,2425,2426,2.56937,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3862871:b-380+2\",null,2668,3033,13.062709999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3866868:a-220+1\",null,5087,5088,5.86641,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3866874:a-380+1\",null,680,203,2.94128,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3883863:a-380+2\",null,2336,2334,18.420919999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3888200:d-220+3\",null,753,2083,34.304470000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3916226:b-380+2\",null,5206,2351,21.948979999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/3926258:b-380+3\",null,681,1880,12.43066,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_relation\\/3937928:a-220+2\",null,5177,5178,6.415100000000001,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3943784-220+1\",null,513,235,9.590069999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3945260:d-220+10\",null,5085,5070,104.766490000000004,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_relation\\/3989163:e-380+2\",null,675,695,45.432589999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/445559:a-380+1\",null,769,5343,8.13133,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_relation\\/943999:b-220+1\",null,1969,5167,11.80658,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/42488871-380+1\",null,2856,5323,25.697389999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/47248249-380+13\",null,960,760,51.275510000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28658059-220+3\",null,294,484,29.249220000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/883985540-380+2\",null,3585,292,5.83357,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/574577676-380+8\",null,3869,3471,24.911759999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/953738997-380+2\",null,3471,5370,10.677809999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/156917877-220+8\",null,747,1808,9.91244,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/151967297:a-220+3\",null,5105,5108,15.632389999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/104448814-380+2\",null,5255,3266,6.814649999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26660205-220+3\",null,3611,5068,8.321969999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/50306784-380+1\",null,3612,5206,7.77253,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/105146905-220+2\",null,747,5134,4.35827,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/108095359-220+4\",null,1719,5134,16.26304,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/105146917-220+2\",null,747,1725,6.058310000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/105572022-380+4\",null,728,5310,4.18006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/105572022-220+7\",null,5147,5146,5.74893,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/64888180-380+8\",null,171,733,20.52214,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/155269862-220+4\",null,5146,2099,10.08464,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/106607617-220+8\",null,5146,732,17.763590000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/107046466-380+2\",null,2717,5244,1.91967,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,4,null,true,null],[\"merged_way\\/106607620-220+1\",null,5146,5147,5.72317,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/106620935-380+1\",null,2717,5255,11.044889999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/157160048-380+2\",null,292,226,31.739979999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/157160048-220+3\",null,294,225,31.725990000000003,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/139305260-220+2\",null,3147,3659,20.37921,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/139305260-380+2\",null,3148,940,19.614429999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/217630092-380+3\",null,5230,3022,28.618290000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/350314907-220+7\",null,3218,208,18.392430000000001,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/107175372-220+1\",null,5135,1726,2.59772,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/107175372-380+1\",null,5303,5302,2.57145,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1075677143-380+10\",null,159,3843,38.759010000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/29472854-380+4\",null,5337,2219,1.3744,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/27196813-380+4\",null,3320,2321,47.165390000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/57727003-380+2\",null,3192,3320,26.48696,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/24462155-220+1\",null,5124,5136,6.65629,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/108388734-220+6\",null,2320,2822,19.447990000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/31363228-380+1\",null,2334,2823,75.838449999999995,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/31363228-220+4\",null,2822,5069,75.844089999999994,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/27196813-220+6\",null,3191,2320,73.252229999999997,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/54902235-380+1\",null,2706,2330,26.51961,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/56234205-380+2\",null,461,1383,57.776720000000004,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/152924510-220+2\",null,5082,5081,9.14127,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/39076066-220+2\",null,977,5082,14.35816,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/152403734-380+3\",null,1134,5269,39.742150000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/109563298-220+1\",null,5158,5157,3.05179,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/109195940-380+8\",null,1798,1954,13.173579999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24841789-220+2\",null,1797,5122,3.87681,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/109195942-220+2\",null,1797,5122,3.89423,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/109330042-380+7\",null,1659,5255,19.971439999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1093664414-220+9\",null,5183,3093,39.76193,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/1093664414-380+8\",null,3214,5377,38.19829,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/60725324-220+5\",null,732,5162,60.21893,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/121199247-220+3\",null,5158,5156,7.38637,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/219514833-380+1\",null,1899,5213,1.80204,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1098393180-380+1\",null,945,940,40.372050000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/352376142-380+6\",null,5259,960,18.753970000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/352376135-380+4\",null,5259,960,18.750