169999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/290703850-380+3\",null,2879,1991,28.036549999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/110379578-220+6\",null,1793,5140,22.63166,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/144232574-220+2\",null,1694,5067,48.56579,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1104699060-380+2\",null,218,2322,20.873919999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/189574890-380+2\",null,2813,5216,1.40605,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/907820346-380+8\",null,159,3233,45.75788,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/907023811-380+19\",null,5251,2591,81.782440000000008,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1117834635-380+3\",null,391,5283,19.439869999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/41374780-380+3\",null,5284,5283,7.74397,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/36784592-220+6\",null,1515,5143,26.318939999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27044875-220+1\",null,5142,1515,10.779120000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/22766290-220+3\",null,1552,1403,12.434200000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/1118767015:b-220+3\",null,5114,5112,14.643319999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1118767015:b-380+5\",null,5279,1522,20.487509999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/610525281-220+1\",null,5114,1521,6.65963,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/22766290-380+3\",null,1553,1404,12.436669999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/111963058-220+8\",null,2896,5160,42.03539,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/111963058-380+2\",null,5327,5336,26.377040000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1120289993:a-380+2\",null,5244,137,3.93539,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,3,null,true,null],[\"merged_way\\/79174511-220+4\",null,1591,5137,4.70515,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/24532884-380+6\",null,1592,3907,14.327399999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/112454229-220+1\",null,1730,5138,4.222659999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/112454229-380+2\",null,3907,5304,5.44595,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/283908304-380+1\",null,3022,5232,16.648759999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1365778110-380+2\",null,3022,5235,4.09663,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/216987765-220+2\",null,729,5145,5.34022,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/284969513-220+9\",null,2099,5148,16.33127,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/25028229-380+3\",null,5311,738,8.91255,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30181272-380+1\",null,1303,292,57.038559999999997,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284695898-380+8\",null,723,0,10.50047,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1130668500-380+5\",null,5260,960,11.813420000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1185493736-380+1\",null,3880,1738,55.668120000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118266335-380+3\",null,5359,2464,21.072710000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1131597310-380+1\",null,3496,301,26.27375,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/224460993-220+4\",null,1878,3926,3.34324,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/224460993-380+2\",null,1880,5218,3.33902,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/37090208-380+4\",null,2746,1134,10.499879999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/160485212:b-220+8\",null,5098,2745,33.247219999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/240543053:a-380+5\",null,2351,1841,112.546949999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/87106532-220+6\",null,5144,729,4.226310000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/157903633-380+5\",null,3279,5313,8.60708,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/71503492-220+9\",null,1826,305,14.33357,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/60869542-220+1\",null,305,5144,4.19308,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/61733762-380+11\",null,3217,738,14.270620000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/29380943-220+3\",null,305,729,8.25451,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/24841695-220+1\",null,1797,5121,3.51389,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/185849924-220+2\",null,5141,743,7.249770000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/26294854-380+8\",null,3882,1888,31.998939999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/49055741-380+1\",null,5320,715,1.84952,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/66826717-220+10\",null,3874,2463,61.48516,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/184010751-380+2\",null,312,5339,13.569930000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/114377984-220+4\",null,5161,2675,16.888330000000003,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/114377984-380+6\",null,312,2676,18.50375,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/60267216-380+3\",null,1084,454,37.752739999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/60261709-220+5\",null,5162,370,49.65184,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/51370887-220+6\",null,5190,5191,21.414459999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60924231-380+7\",null,5308,740,9.88913,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284701563-220+4\",null,5153,712,12.01366,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/24833555-380+5\",null,1798,1516,22.051599999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/41374778-380+2\",null,5286,1798,4.4491,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/59584539-220+2\",null,1797,5119,11.026399999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1161734828-220+2\",null,3069,294,55.576320000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/72658499-220+1\",null,5132,1534,4.80113,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/117136818-220+1\",null,542,5195,20.461269999999999,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/118351425-220+2\",null,2128,2019,44.648040000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/850698155-380+1\",null,5287,1954,10.72954,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118436919-380+1\",null,5325,5326,23.044560000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118591556-380+10\",null,5364,714,23.442360000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/574577691-380+2\",null,1685,3870,19.046099999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/38243743-220+6\",null,5144,5142,41.758029999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/63862758-380+17\",null,752,960,73.249570000000006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/118904273-380+1\",null,5328,5327,11.863659999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/60725329-380+4\",null,1720,5299,13.39499,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/119442556-380+1\",null,2851,1584,20.13813,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/120494099-220+2\",null,5143,5153,30.761959999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/167299613-380+6\",null,681,5223,30.124939999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/56234522-220+2\",null,880,436,9.514629999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/574218866-380+6\",null,5370,3857,37.320699999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/249097291-220+5\",null,2896,2863,27.87576,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/123105296-220+1\",null,5173,2447,13.72686,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/386594908-380+6\",null,1659,762,50.65739,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42507067-380+1\",null,5325,3860,12.959010000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42508055-380+1\",null,5329,3860,7.80743,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/153089326-380+2\",null,5234,1469,2.79797,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1232204313-220+3\",null,5080,1468,12.162850000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1241945684-380+1\",null,5392,5391,7.40557,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1244951667-380+2\",null,5407,2143,5.40942,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/82763143:b-380+1\",null,2143,3432,89.413979999999995,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/82763143:b-220+4\",null,1814,2142,112.653130000000004,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/169116881-380+9\",null,1047,762,72.490570000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/133631732-380+2\",null,5252,5253,6.13553,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/147964967-220+1\",null,1640,8,9.29068,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,3,null,true,null],[\"merged_way\\/1246260412:b-380+1\",null,5418,5417,3.62298,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/146882935-380+5\",null,818,5254,66.424229999999994,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/842418532-380+6\",null,5366,1888,43.566309999999994,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42809975-380+1\",null,5323,770,2.34253,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/125119301-380+1\",null,2856,5322,24.672090000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1436420639:b-380+3\",null,5260,5258,12.94272,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1257345901-380+1\",null,292,703,46.235999999999997,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/201153707-220+2\",null,1403,5113,4.84455,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/201153707-380+2\",null,1404,5280,4.833270000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/159685340-220+3\",null,5091,3685,6.63383,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1420129344-220+4\",null,5094,3685,10.90002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/74003877-380+1\",null,5387,586,2.69604,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28112089-220+4\",null,5164,5165,29.211359999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1280357898:a-380+3\",null,5355,483,9.159990000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/136269731-380+1\",null,3935,3858,3.64195,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1280357919-380+2\",null,483,5356,4.43999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/128056566-220+2\",null,5174,1626,14.082739999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/129175345-380+2\",null,296,1738,28.625220000000002,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/131472622-380+2\",null,5221,681,20.408439999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1361102967-220+7\",null,526,5154,38.969279999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/422587148-220+17\",null,5153,5154,13.308309999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1301258523-380+3\",null,5316,5318,27.631990000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/25090745-380+1\",null,510,1545,3.49402,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/208256287-220+2\",null,2173,3813,67.814779999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/208256287-380+2\",null,3809,1972,67.856870000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/156684001-380+3\",null,3816,3809,61.936779999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28203625-220+6\",null,1790,2037,19.406099999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/28203625-380+3\",null,391,5283,19.4496,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/34132655-380+10\",null,2172,3852,58.054089999999995,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1311473763-380+4\",null,1560,5393,78.138419999999996,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/132074206-220+3\",null,3477,5109,3.75402,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/131956209-220+1\",null,5109,3477,3.70932,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1356640248-380+1\",null,489,3834,42.715309999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/46107365-380+4\",null,5348,248,10.597100000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/143980167-220+3\",null,8,5090,73.048179999999988,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1336578352-380+1\",null,5221,5228,8.320979999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1339420023-380+2\",null,704,364,23.302379999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1359545162-380+1\",null,5356,483,4.52935,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1359558142-380+1\",null,5361,5362,3.06675,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1359558139-380+1\",null,5358,2020,13.851870000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/844115029-380+1\",null,5298,3935,20.194430000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37416561:a-380+4\",null,5341,1463,12.439030000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/138220867-380+2\",null,5257,5259,33.905440000000006,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/842107925-380+3\",null,5321,5320,34.39293,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/145129281-380+5\",null,675,5233,31.557410000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/93320357-380+4\",null,1778,203,35.508960000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42797579:b-380+5\",null,5320,2884,48.501059999999995,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/141030672-380+1\",null,5322,5321,5.94101,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,3,null,true,null],[\"merged_way\\/207488613-380+1\",null,5286,5285,2.03648,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1414610501-220+3\",null,5137,5140,16.177120000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/54442593-220+4\",null,1769,5089,88.18077000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/54442593-380+2\",null,1770,203,88.168960000000013,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/560384836-220+1\",null,5080,2799,17.194680000000002,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/152107801-220+6\",null,5082,1042,90.712240000000008,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/207579638-220+1\",null,5096,5094,13.53744,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/1431182708-380+1\",null,372,5374,11.57553,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1434798779-380+1\",null,3834,5394,2.23245,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/143848416:a-220+2\",null,5080,5077,16.349989999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/33623575-220+1\",null,5193,1048,57.197589999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/143901793-220+1\",null,5086,674,2.57911,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/145129281-220+2\",null,5076,674,25.539909999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/152107836:a-380+4\",null,3220,945,49.480940000000004,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1447910256-380+2\",null,5342,5333,33.692149999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/145129280-220+1\",null,1468,5077,5.702319999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1451356944-220+1\",null,3303,5101,3.70511,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/202576764-220+1\",null,5104,5106,11.88913,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/1452954174:a-380+1\",null,5412,5414,6.63461,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/29252732-380+1\",null,32,1648,13.882190000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1453341868-380+3\",null,32,1692,10.49877,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/1453531487-380+2\",null,5248,5241,27.36552,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/157936226-380+2\",null,706,1659,19.777630000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/8004066-220+3\",null,5083,1583,27.368299999999998,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/146086014-220+1\",null,5083,5084,20.796740000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/146155044-220+3\",null,5071,5072,1.39244,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/146155044-380+4\",null,2813,5216,1.39557,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/146633582-220+2\",null,5078,2974,6.82665,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/26281485-380+3\",null,2668,1899,7.53654,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/926834779-380+4\",null,3857,808,13.863629999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/149064310-380+3\",null,1853,5232,4.84356,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/156676048-380+1\",null,5209,1899,7.9736,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37113221-220+2\",null,2745,5100,8.32681,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/37113221-380+2\",null,2746,5268,8.34057,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/88692727-220+3\",null,933,5103,34.816429999999997,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/842418530-380+1\",null,5366,5367,9.965069999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/151967297:a-380+1\",null,5277,2842,11.735899999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/207578308-220+6\",null,5095,959,19.328349999999997,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/169116868-380+3\",null,762,443,13.290610000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/95979139-380+1\",null,5233,2975,1.84169,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/152924493-220+2\",null,5075,977,20.331049999999998,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/152924493-380+1\",null,1891,5242,20.334790000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/152924510-380+1\",null,3220,461,16.835450000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/200409374-220+9\",null,5076,1878,63.722540000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/153089326-220+1\",null,1468,5078,2.82064,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/153089338-220+2\",null,5080,1136,13.766530000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/161883617-380+3\",null,2163,5411,33.6858,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/277828184-380+1\",null,1584,5245,9.44797,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/351661145-220+3\",null,1591,5136,9.183459999999998,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/156960648-380+1\",null,1991,2956,45.012089999999993,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/82131058-220+1\",null,5150,5149,6.13862,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/160485212:b-380+8\",null,5262,2746,33.246089999999995,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/164112589-380+4\",null,1512,1615,31.098790000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/167274406:b-380+1\",null,5223,5222,5.91743,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/169236154-380+1\",null,5243,5269,37.37482,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/169536831-380+1\",null,576,3612,83.061570000000003,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,3,null,true,null],[\"merged_way\\/39464534-380+2\",null,2075,210,28.10642,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/177838535-380+1\",null,2947,2545,66.747060000000005,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/178708511-220+1\",null,2898,5163,5.75608,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/184007156-380+1\",null,5334,5341,26.654900000000001,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/61971060-380+5\",null,1463,5334,39.149300000000004,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/318508034-380+1\",null,5339,454,9.787850000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/40162573-220+4\",null,5160,2218,27.762310000000003,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/288192154-220+1\",null,952,2393,20.09478,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/189568397:a-220+1\",null,2926,1878,12.498010000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/190815004-220+1\",null,2218,5161,11.846549999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/191254576-220+3\",null,744,5120,3.70649,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/240543053:a-220+1\",null,2350,1840,112.542539999999988,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/193749171-380+2\",null,2172,5249,46.368919999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/733884560-380+2\",null,3864,5359,41.755480000000006,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/200460375-380+2\",null,2577,5208,1.34066,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/43575375-380+2\",null,5208,797,36.179360000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/201775659-220+2\",null,5136,1715,5.14537,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/231741801-220+1\",null,5086,5085,21.12415,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/202576764-380+1\",null,5272,5276,10.16968,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26660205-380+1\",null,5205,3612,4.21546,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/87623154-380+2\",null,1947,797,33.967379999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/203675974-380+1\",null,2801,5368,3.358,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/207811359-220+2\",null,5098,5110,7.10748,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/25393442-220+4\",null,727,5128,23.698700000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60725327-220+4\",null,5127,5128,13.852559999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60725327-380+4\",null,5297,957,13.847520000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/216987765-380+7\",null,3279,5312,11.701139999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/219919304-220+2\",null,732,5130,8.78238,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/43072045-380+9\",null,210,2241,87.121160000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/22746955-220+2\",null,1552,1510,4.66174,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/806238478-380+3\",null,5287,5280,20.842089999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/741639709-380+5\",null,713,714,29.22973,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/31911224-220+5\",null,2187,759,12.171299999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/231741801-380+2\",null,675,523,18.605049999999998,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/302365395-380+4\",null,1650,1329,16.96902,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30132577-220+4\",null,5181,3813,104.259280000000004,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/233500126-380+2\",null,1972,5386,4.6533,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/23382106-380+1\",null,5218,5225,12.6342,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/23598077-220+3\",null,2173,1542,38.421709999999997,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/23707819-220+3\",null,1990,5171,29.945509999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/25331184-380+4\",null,1940,164,58.502189999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/765260456-220+7\",null,5191,3813,25.029349999999997,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/30246219-380+3\",null,5226,5209,11.83985,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/31333769-380+8\",null,5261,760,10.764139999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/34174571-380+5\",null,5350,5349,10.895530000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,4,null,true,null],[\"merged_way\\/28423280-220+4\",null,1328,1668,39.423870000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/28423280-380+5\",null,1329,5415,39.845579999999998,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42861707-220+4\",null,2896,269,3.53611,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/30601745-380+2\",null,1681,1685,36.235419999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/243146012-380+1\",null,296,5353,4.36587,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/920094545-380+3\",null,723,5315,10.349639999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24428845:b-380+2\",null,1516,5308,7.9423,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24462486-380+2\",null,1720,5294,4.90862,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24479533-380+4\",null,5300,3217,8.298860000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24493930-380+2\",null,1940,3483,9.34451,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/24523546-380+1\",null,5217,1880,10.417069999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/79174485-220+1\",null,5119,748,7.57312,0.06,0.301,12.5,0.0,2.234345541763852,1.0,4,null,true,null],[\"merged_way\\/82763143:a-380+1\",null,3432,1815,23.490830000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25028229-220+3\",null,5147,305,8.908040000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/42921001-380+3\",null,5311,728,2.06066,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/73965404-380+2\",null,1824,5307,6.79559,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25088811-220+1\",null,1534,5132,5.11592,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/283935356-220+1\",null,1534,5130,3.36494,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,4,null,true,null],[\"merged_way\\/25204967-220+2\",null,1521,5111,6.378810000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/25204967-380+3\",null,1522,5278,6.37982,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25453423-220+1\",null,1808,894,3.38852,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/25788425-220+2\",null,5130,5129,14.120010000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/25788425-380+1\",null,1545,5299,14.145850000000001,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/25935347-380+1\",null,953,5230,5.18736,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/26043880-220+6\",null,5145,3325,6.86075,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/33174242-380+1\",null,3453,1463,19.935459999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26403582-380+2\",null,1899,1911,12.881290000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30132577-380+2\",null,1919,5386,99.804169999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/26565859-380+1\",null,1930,48,83.769159999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/860159351-380+1\",null,1930,5287,15.891639999999999,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/80130019-380+3\",null,1930,5288,20.5243,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/26612375-380+1\",null,523,2813,12.56781,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/26982408-220+1\",null,1790,93,9.16569,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27052940-220+3\",null,5164,5163,9.160639999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27092940-220+1\",null,5141,5142,7.62004,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/741732781-220+4\",null,5099,5102,34.195339999999995,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/36784592-380+2\",null,1516,750,16.87237,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/27275258:a-220+3\",null,5074,5079,28.866720000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27335805-220+1\",null,1917,2201,2.49132,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/8762976-380+1\",null,5247,5245,18.949240000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37308789-220+4\",null,2034,5115,5.97319,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/27854188-220+1\",null,5068,2350,22.49248,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/62332171-380+3\",null,5207,5206,60.590960000000003,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/296751942-220+1\",null,3336,2256,18.12593,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/31311091-220+8\",null,759,761,8.24939,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/28861606-380+1\",null,5214,5213,5.86116,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/28632123-220+2\",null,5155,1756,20.50067,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/284925905-380+1\",null,5332,5331,4.86608,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284965427-380+5\",null,171,2409,14.720030000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/284926866-380+2\",null,2409,5314,5.48738,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/29252734-220+1\",null,5172,3842,13.236129999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/44020184-220+2\",null,5166,266,18.601230000000001,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/296529805-380+3\",null,3482,3148,23.428090000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/30286003-220+2\",null,2391,5114,3.75523,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/30416989-380+1\",null,3818,5376,51.004640000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/309079148-380+1\",null,1545,5300,12.798590000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/43171099-220+2\",null,2761,219,89.383740000000003,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/36964218-380+2\",null,5226,5227,2.16219,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/35236473-220+2\",null,5097,2187,2.85353,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/46107365-220+4\",null,608,5170,9.64001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/61918209-380+1\",null,1084,5334,7.88818,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/37982818-220+2\",null,2463,2675,20.872130000000002,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/33722751:b-380+3\",null,2853,5278,15.66146,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/997957650-380+7\",null,3856,2571,46.679850000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/338361032-380+2\",null,1842,1512,16.681000000000001,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/338361038-380+2\",null,1842,5350,12.3033,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/345899153-380+1\",null,5257,443,1.54206,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/358953278-220+2\",null,2045,1511,2.93852,0.06,0.301,12.499999999999998,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/364135875-380+4\",null,5282,1516,4.87872,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/856077610-220+3\",null,5118,1515,2.17025,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/37449524-220+2\",null,3716,3720,5.533510000000001,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/50306784-220+1\",null,3611,5068,7.796279999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/37623141-220+1\",null,5117,5116,1.86648,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/37826246-220+4\",null,744,2037,11.43758,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/781632468-220+4\",null,5160,370,34.688900000000004,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/38139845:c-380+5\",null,5335,3452,18.248540000000002,0.03,0.246,13.799999999999997,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/39076066-380+1\",null,5242,3220,14.78389,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/40692628-220+2\",null,2393,5066,19.81204,0.06,0.301,12.500000000000004,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/40801071-220+1\",null,488,1542,9.00334,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/41309301-380+3\",null,5251,1047,29.888380000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/87201062-380+2\",null,2838,5207,16.24278,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/74003850-380+2\",null,5380,5382,81.268969999999996,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/842119255-220+3\",null,2037,1797,10.81536,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/842119255-380+3\",null,5283,1798,10.72991,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/76900159-380+1\",null,5207,5208,19.407720000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/741626874-380+1\",null,287,2856,3.51327,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42509126-220+1\",null,5156,2863,19.427160000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/42557078-380+2\",null,5343,3483,22.529869999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/42920875-220+2\",null,5131,5130,3.58007,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/449010724-380+2\",null,2545,1512,68.80677,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/45394868-380+1\",null,5307,5301,3.09826,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/47297508-220+2\",null,3218,5170,12.293809999999999,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/49868531-380+3\",null,2292,3413,50.164099999999998,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/48428860-380+1\",null,3033,5225,4.44949,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/61910820-380+7\",null,3217,1902,10.417440000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/52698908-380+3\",null,5314,723,9.813129999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/54359261-220+1\",null,3481,5109,6.27328,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/57786760-380+1\",null,5282,5281,2.19712,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/60027209-220+2\",null,93,3716,4.914140000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/60261709-380+1\",null,1084,3858,45.904240000000002,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/60725329-220+1\",null,1719,5129,13.421469999999999,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/906381479-220+1\",null,1719,5127,3.3753,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/906381479-380+1\",null,1720,5297,3.37534,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/72658449-220+6\",null,5132,5133,5.96275,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/971780154:b-220+1\",null,5181,5180,29.739380000000001,0.06,0.301,12.5,0.0,2.234345541763852,1.0,1,null,true,null],[\"merged_way\\/971780154:b-380+3\",null,2454,1919,37.391570000000002,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,1,null,true,null],[\"merged_way\\/781632468-380+1\",null,3452,1084,18.785509999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/66676627-220+1\",null,2099,5159,7.40542,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/66826717-380+1\",null,5338,2464,27.060140000000001,0.03,0.246,13.800000000000001,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/907539359-380+5\",null,2545,3691,41.613010000000003,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/69719498-220+1\",null,5140,3786,3.19801,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/79174500-380+2\",null,5306,5305,13.866959999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/73965410-380+1\",null,5301,1823,4.95036,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/760958089-380+1\",null,2435,5359,12.371139999999999,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/781651113-220+1\",null,5163,294,26.0442,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/81354098-220+2\",null,1808,5133,5.67328,0.06,0.301,12.5,0.0,2.234345541763852,1.0,2,null,true,null],[\"merged_way\\/818506067:a-380+1\",null,2653,5268,41.45588,0.03,0.246,13.799999999999999,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/92165135-380+2\",null,750,752,11.227919999999999,0.03,0.246,13.800000000000002,0.0,4.468691083527704,1.0,2,null,true,null],[\"merged_way\\/998005837-220+1\",null,5188,5187,1.27408,0.06,0.301,12.500000000000002,0.0,2.234345541763852,1.0,1,null,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"parallel\",\"df\",\"in_service\",\"oltc\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869],\"data\":[[\"relation\\/1651245-220-110\",null,5088,4,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/1082948:h:1-380-110\",null,5293,4335,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/14510647:b:1-380-110\",null,5347,4534,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/1633120:1-380-110\",null,5369,4668,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3533700:a:1-380-110\",null,5399,4914,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3533700:b:1-380-110\",null,5398,4913,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3874448:c:1-380-110\",null,5404,4945,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/3874448:d:1-380-110\",null,5401,4936,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_relation\\/67131:b:1-380-220\",null,5363,5174,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1026540319:0-380-110\",null,5372,4704,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/107175828:0-380-220\",null,5295,5125,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/107175828:0-380-110\",null,5295,4355,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/107175828:0-220-110\",null,5125,4355,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1072230175:0-380-220\",null,5274,5105,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/108188242:0-220-110\",null,5124,4354,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/109505609:0-380-220\",null,5331,5158,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1107368706:1-380-110\",null,5365,4642,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1120289993:0-380-110\",null,5244,4139,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1149757246:0-380-220\",null,5279,5112,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1149757246:0-380-110\",null,5279,4317,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1149757246:0-220-110\",null,5112,4317,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1241945684:0-380-110\",null,5392,4898,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1264466168:0-380-220\",null,5384,5188,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1293441399:1-380-220\",null,5419,5200,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1295258506:1-155-110\",null,5063,4483,144.0,155.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1301258523:1-380-110\",null,5318,4418,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1361105822:1-380-110\",null,5317,4417,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/136990198:1-220-110\",null,5091,4228,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/137885048:1-220-110\",null,5093,4230,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/138684748:0-380-110\",null,5321,4424,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/139541488:1-380-110\",null,5292,4334,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1412759580:0-380-110\",null,5410,4966,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1414635538:1-380-110\",null,5270,4292,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1428461555:0-380-220\",null,5418,5199,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1431182708:1-380-110\",null,5374,4779,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/143575227:0-220-110\",null,5086,4160,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1436420639:1-380-110\",null,5258,4229,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/143855350:0-380-110\",null,5222,4079,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1443946712:1-400-380\",null,5422,5345,1788.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451356940:0-380-110\",null,5267,4259,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451356944:0-220-110\",null,5101,4293,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451573937:0-380-110\",null,5265,4257,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1451573937:1-380-110\",null,5266,4258,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1458741589:1-380-110\",null,5333,4454,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/146633582:0-380-220\",null,5234,5078,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149570738:1-380-110\",null,5245,4142,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149815387:1-380-220\",null,5268,5100,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149815387:1-380-110\",null,5268,4263,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/149815387:1-220-110\",null,5100,4263,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1511188294:1-380-110\",null,5319,4420,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/1517828083:0-220-110\",null,5154,4414,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/152403697:0-220-110\",null,5095,4233,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/152403718:1-220-110\",null,5096,4234,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/184007156:1-380-110\",null,5341,4477,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/189574880:1-380-220\",null,5216,5072,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/201775656:0-220-110\",null,5136,4373,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/233048508:0-380-110\",null,5277,4298,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/23382106:1-380-110\",null,5225,4087,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/23921168:0-380-110\",null,5226,4090,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/24502478:1-380-110\",null,5349,4559,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/24532884:1-220-110\",null,5137,4375,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25032394:0-380-220\",null,5311,5147,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25032394:0-380-110\",null,5311,4405,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25032394:0-220-110\",null,5147,4405,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25046847:0-380-110\",null,5307,4384,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25052073:1-220-110\",null,5132,4362,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25209869:1-380-110\",null,5261,4245,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/25400387:1-380-110\",null,5214,4068,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/27270881:0-220-110\",null,5168,4552,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28161510:1-380-110\",null,5402,4937,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28207257:1-220-110\",null,5094,4231,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28434872:1-380-110\",null,5213,4066,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28632123:0-220-110\",null,5155,4415,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/28871828:1-220-110\",null,5117,4323,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/30170055:1-380-110\",null,5403,4938,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/30419417:1-380-220\",null,5378,5183,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/31651493:1-380-110\",null,5227,4092,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/332633027:0-380-110\",null,5291,4333,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/345674979:1-380-110\",null,5257,4222,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/34942575:1-380-220\",null,5383,5187,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/35236478:0-220-110\",null,5097,4243,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/35236478:1-220-110\",null,5115,4319,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/38698684:0-380-220\",null,5235,5079,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/38698684:0-380-110\",null,5235,4118,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/38698684:0-220-110\",null,5079,4118,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/39229425:1-380-110\",null,5360,4625,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/40854142:0-380-110\",null,5232,4119,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/40895968:1-380-220\",null,5387,5192,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/41389619:1-380-220\",null,5284,5120,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/41460654:0-380-110\",null,5224,4086,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/41931527:0-380-110\",null,5327,4442,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42379868:0-380-110\",null,5263,4255,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42402473:0-220-110\",null,5142,4392,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42509126:1-380-220\",null,5330,5156,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42797804:1-380-110\",null,5320,4422,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42802846:0-380-110\",null,5322,4427,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42809893:0-380-110\",null,5323,4431,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/42825198:0-380-110\",null,5324,4432,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/46579164:0-380-110\",null,5237,4121,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/47799547:1-380-110\",null,5405,4946,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/48907286:1-400-380\",null,5426,5411,1788.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/51231253:1-380-110\",null,5408,4959,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/53544569:0-380-110\",null,5314,4407,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/61971061:0-380-110\",null,5334,4458,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/62002663:1-380-220\",null,5309,5144,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/630224738:0-380-220\",null,5297,5127,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/630224738:0-380-110\",null,5297,4356,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/630224738:0-220-110\",null,5127,4356,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/66208021:1-220-110\",null,5167,4545,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/66826717:1-380-110\",null,5338,4467,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/745683855:0-380-220\",null,5264,5099,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/745683855:0-380-110\",null,5264,4256,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/745683855:0-220-110\",null,5099,4256,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/760958089:1-380-110\",null,5359,4622,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/8017483:1-220-110\",null,5191,4818,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88692727:0-220-110\",null,5103,4295,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88692727:1-380-110\",null,5273,4297,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88695051:0-220-110\",null,5102,4294,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/88715832:1-380-110\",null,5288,4329,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/907517163:1-400-380\",null,5424,5346,1788.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/91655773:1-380-220\",null,5276,5106,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"virtual_way\\/95979137:0-380-110\",null,5233,4120,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/100812630-220-110\",null,1475,28,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/100812630-220-65\",null,1475,29,492.0,220.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/100812630-110-65\",null,28,29,306.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1008236043-380-220\",null,1880,1878,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1008236043-380-110\",null,1880,30,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1008236043-220-110\",null,1878,30,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1011084707-380-220\",null,32,1990,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1011084707-380-110\",null,32,1631,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1011084707-220-110\",null,1990,1631,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1024536785-380-110\",null,48,47,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/102743264-220-110\",null,62,61,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1038821599-380-110\",null,241,87,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1040551074-220-110\",null,93,92,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/104110367-220-110\",null,5134,95,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/104810262-110-65\",null,105,3971,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1068350839-380-110\",null,150,4859,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1071485577-380-110\",null,2947,157,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072054139-380-220\",null,5230,5074,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072054139-380-110\",null,5230,161,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072054139-220-110\",null,5074,161,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1072574879-380-110\",null,164,163,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1076001174-380-110\",null,171,308,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1081302145-220-110\",null,190,192,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1087820814-380-110\",null,2172,201,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/108797675-380-220\",null,203,5089,13585.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/108797675-380-110\",null,203,4171,13585.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/108797675-220-110\",null,5089,4171,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089769599-380-220\",null,209,208,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089769599-380-110\",null,209,1157,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089769599-220-110\",null,208,1157,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1089911133-380-110\",null,210,2245,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1090618322-380-110\",null,2827,213,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094015892-380-220\",null,665,219,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094015892-380-110\",null,665,220,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094015892-220-110\",null,219,220,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094615204-380-220\",null,5377,3093,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094615204-380-110\",null,5377,221,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1094615204-220-110\",null,3093,221,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/109917397-380-110\",null,231,2461,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1102237380-380-220\",null,236,235,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1102237380-380-110\",null,236,234,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1102237380-220-110\",null,235,234,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1118059105-220-110\",null,262,1518,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/111973179-220-110\",null,269,268,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/112695048-380-110\",null,287,455,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1128250706-380-220\",null,292,294,11887.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1128250706-380-110\",null,292,293,11887.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1128250706-220-110\",null,294,293,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/11285720-380-110\",null,296,295,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/11500045-380-110\",null,327,623,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1154201243-220-110\",null,5197,332,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/115852607-380-110\",null,5388,340,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1191459479-380-220\",null,372,513,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1191459479-380-110\",null,372,791,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1191459479-220-110\",null,513,791,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/120304092-380-220\",null,391,1790,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/120304092-380-110\",null,391,1789,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/120304092-220-110\",null,1790,1789,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/121199242-380-220\",null,400,5157,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1223405794-380-220\",null,421,436,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1247013539-380-110\",null,1047,444,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1247987589-110-60\",null,448,2385,102.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1257356904-380-110\",null,454,453,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1268388896-380-110\",null,5342,467,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1280357912-380-110\",null,483,482,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1280840208-380-110\",null,1303,485,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/12824786-380-110\",null,5255,487,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1282733005-380-220\",null,1543,488,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1282733005-380-110\",null,1543,189,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1282733005-220-110\",null,488,189,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/128277645-380-220\",null,489,198,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/128277645-380-110\",null,489,199,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/128277645-220-110\",null,198,199,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1288872983-380-110\",null,3501,497,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1303270458-380-220\",null,510,5131,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1327333165-380-220\",null,523,5085,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1327333165-380-110\",null,523,524,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1327333165-220-110\",null,5085,524,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/132814303-220-110\",null,526,716,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1329675668-380-220\",null,5354,532,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/133342285-220-110\",null,540,503,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/133349218-220-110\",null,542,4956,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/134399557-380-110\",null,5211,552,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1359545175-380-110\",null,572,4612,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-400-380\",null,5420,576,5095.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-400-220\",null,5420,1694,1788.0,400.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-400-110\",null,5420,195,1788.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-380-220\",null,576,1694,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-380-110\",null,576,195,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1362795749-220-110\",null,1694,195,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/136394387-380-110\",null,5220,579,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137197826-380-220\",null,586,3822,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137197826-380-110\",null,586,3821,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137197826-220-110\",null,3822,3821,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137602559-380-220\",null,307,598,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137602559-380-110\",null,307,597,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/137602559-220-110\",null,598,597,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1384471602-380-220\",null,3542,608,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1419915870-380-110\",null,3421,3422,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143854536-380-110\",null,669,668,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143854952-380-110\",null,5223,671,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143903369-380-220\",null,675,674,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143903369-380-110\",null,675,673,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/143903369-220-110\",null,674,673,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1443360811-380-220\",null,680,5087,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1443360811-380-110\",null,680,4170,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1443360811-220-110\",null,5087,4170,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1447099504-220-110\",null,691,3553,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/145002769-380-110\",null,695,694,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1453928797-380-110\",null,703,4472,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1454100859-380-110\",null,364,705,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/145680894-220-110\",null,709,710,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457106049-380-220\",null,0,1756,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457106049-380-110\",null,0,711,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457106049-220-110\",null,1756,711,1224.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457144355-220-110\",null,712,3101,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457146135-380-110\",null,713,2867,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1457398329-380-110\",null,715,2886,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1460084299-380-110\",null,723,1540,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/146225295-110-60\",null,725,726,204.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462793532-220-110\",null,727,1550,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462799947-380-220\",null,733,732,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462799947-380-110\",null,733,731,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462799947-220-110\",null,732,731,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462849347-220-110\",null,2099,734,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1462854468-380-110\",null,2884,735,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463066985-380-110\",null,1692,737,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463166754-380-220\",null,738,305,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463166754-380-110\",null,738,3711,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463166754-220-110\",null,305,3711,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463441460-380-110\",null,740,120,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463465992-220-110\",null,741,1563,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463641515-220-110\",null,743,1575,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463642809-220-110\",null,744,1686,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463870280-380-220\",null,165,1725,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463870280-380-110\",null,165,746,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463870280-220-110\",null,1725,746,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463885594-220-110\",null,751,3489,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463920457-380-110\",null,752,3726,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463924130-380-220\",null,3882,753,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1463924883-220-110\",null,2131,754,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464074132-220-110\",null,1562,756,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464075059-380-110\",null,1738,757,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464536984-380-220\",null,760,761,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464536984-380-110\",null,760,1523,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464536984-220-110\",null,761,1523,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1464561951-380-110\",null,762,126,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467002601-380-110\",null,1674,768,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467210722-380-110\",null,769,2945,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467213322-380-110\",null,770,2892,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467276102-380-220\",null,5229,771,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467276102-380-110\",null,5229,2007,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1467276102-220-110\",null,771,2007,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/146962222-220-110\",null,5067,779,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1473985322-220-110\",null,5090,783,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/147521567-380-110\",null,794,793,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/147960168-380-110\",null,5256,806,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1479818137-380-110\",null,808,4661,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/148446247-380-110\",null,818,817,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/149987048-380-220\",null,461,880,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/149987048-380-110\",null,461,881,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/149987048-220-110\",null,880,881,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/150267232-220-110\",null,894,3341,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/150356947-150-60\",null,908,909,146.0,150.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/150618804-380-110\",null,408,918,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151691300-380-110\",null,5367,928,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1518109321-220-110\",null,929,4126,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967290-380-220\",null,934,933,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967290-380-110\",null,934,932,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967290-220-110\",null,933,932,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967291-380-220\",null,5275,936,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967291-380-110\",null,5275,935,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/151967291-220-110\",null,936,935,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-380-220\",null,940,3659,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-380-110\",null,940,3658,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-380-65\",null,940,3660,3397.0,380.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-220-110\",null,3659,3658,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-220-65\",null,3659,3660,984.0,220.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152018146-110-65\",null,3658,3660,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152107815-380-110\",null,945,944,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152219167-220-110\",null,950,3446,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152261133-380-220\",null,953,952,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152261133-380-110\",null,953,951,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152261133-220-110\",null,952,951,2950.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1523441260-380-220\",null,957,5128,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1523441260-380-110\",null,957,4360,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/1523441260-220-110\",null,5128,4360,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403632-380-220\",null,960,959,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403632-380-110\",null,960,958,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403632-220-110\",null,959,958,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152403693-220-110\",null,5092,962,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152924501-380-220\",null,5242,977,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152924501-380-110\",null,5242,976,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152924501-220-110\",null,977,976,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152973139-380-220\",null,985,5080,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152973139-380-110\",null,985,984,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/152973139-220-110\",null,5080,984,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/154729020-220-110\",null,2799,1001,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/155704702-380-110\",null,5339,1022,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/155904140-380-110\",null,5391,1030,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156398578-220-110\",null,5143,1037,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156402422-220-110\",null,1042,1041,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156402426-110-65\",null,1043,3970,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156673637-380-220\",null,3834,1048,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156673637-380-110\",null,3834,3835,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156673637-220-110\",null,1048,3835,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156676050-220-110\",null,1050,1049,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/156960655-380-110\",null,1059,3851,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/157328339-380-110\",null,1075,3830,16982.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/157628351-380-110\",null,1100,1101,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/157807291-380-110\",null,3819,1106,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/158253525-220-110\",null,5178,1115,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/159326655-220-110\",null,1119,1118,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160584794-380-110\",null,1134,1133,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160929097-380-220\",null,5241,1136,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160929097-380-110\",null,5241,1135,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/160929097-220-110\",null,1136,1135,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/169244940-380-220\",null,1188,5083,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/169244940-380-110\",null,1188,4137,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/169244940-220-110\",null,5083,4137,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/173112252-220-110\",null,1213,1212,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/175112801-220-110\",null,2187,1265,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/177187892-380-110\",null,3082,1295,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/18629425-380-220\",null,1329,1328,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/18629425-380-110\",null,1329,1327,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/18629425-220-110\",null,1328,1327,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/198448981-380-110\",null,1383,1382,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202830460-380-220\",null,5206,5068,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202830460-380-110\",null,5206,1440,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202830460-220-110\",null,5068,1440,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/202865176-220-110\",null,1443,1441,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/203963652-110-60\",null,1449,1450,204.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/20562114-380-220\",null,3815,5189,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/20562114-380-110\",null,3815,1460,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/20562114-220-110\",null,5189,1460,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/206289192-380-110\",null,1463,1462,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/207248812-380-220\",null,1469,1468,1967.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22690852-220-110\",null,1510,1509,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22720647-380-220\",null,1512,1511,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22720647-380-110\",null,1512,3862,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22720647-220-110\",null,1511,3862,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761692-380-220\",null,5282,748,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761692-380-110\",null,5282,1513,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761692-220-110\",null,748,1513,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761839-380-220\",null,1516,1515,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761839-380-110\",null,1516,1514,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22761839-220-110\",null,1515,1514,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22765517-380-220\",null,1404,1403,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22765517-380-110\",null,1404,1519,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22765517-220-110\",null,1403,1519,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22766160-380-220\",null,1522,1521,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22766160-380-110\",null,1522,1520,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22766160-220-110\",null,1521,1520,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22768128-380-220\",null,5278,5111,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22768128-380-110\",null,5278,1524,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22768128-220-110\",null,5111,1524,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22796434-220-110\",null,759,1528,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22944791-220-110\",null,1534,1533,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/229565743-220-110\",null,1536,1535,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22960406-380-110\",null,5281,1537,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22960899-380-110\",null,1539,1538,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/22973052-220-110\",null,1542,1541,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23022100-380-220\",null,1545,5130,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23067006-380-110\",null,728,1548,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23084554-380-220\",null,1553,1552,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23084554-380-110\",null,1553,1551,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23084554-220-110\",null,1552,1551,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23117075-380-220\",null,1560,3825,11887.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23117075-380-110\",null,1560,3826,11887.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23117075-220-110\",null,3825,3826,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23161029-220-110\",null,1572,1571,1122.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23241863-380-110\",null,3824,1578,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23284340-380-220\",null,1584,1583,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23284340-380-110\",null,1584,1582,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23284340-220-110\",null,1583,1582,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23380800-380-220\",null,1592,1591,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23380800-380-110\",null,1592,1590,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23380800-220-110\",null,1591,1590,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23533999-380-110\",null,5353,334,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23583867-380-110\",null,1615,3840,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23640532-380-110\",null,5243,1620,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23641079-380-220\",null,137,1621,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23641079-380-110\",null,137,136,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23641079-220-110\",null,1621,136,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23682013-220-110\",null,1626,1625,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23744346-220-110\",null,1081,1080,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23816140-220-110\",null,1639,1638,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23881272-220-110\",null,1640,1108,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23899043-380-110\",null,1648,1647,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/23907283-380-110\",null,1650,1649,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24042358-380-110\",null,1659,708,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24158385-380-220\",null,5415,1668,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24158385-380-110\",null,5415,1667,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24158385-220-110\",null,1668,1667,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24237879-220-110\",null,1677,1676,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24258096-380-110\",null,1681,3839,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24262656-380-220\",null,1685,3842,8491.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24268944-380-110\",null,1688,1687,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24272541-220-110\",null,1693,2377,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24280460-380-110\",null,1696,1695,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24414688-220-110\",null,1710,1709,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24415232-380-220\",null,2864,1712,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24415232-380-110\",null,2864,1711,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24415232-220-110\",null,1712,1711,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462228-220-110\",null,1715,317,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462317-220-110\",null,1717,1716,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462426-380-220\",null,1720,1719,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462426-380-110\",null,1720,1718,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24462426-220-110\",null,1719,1718,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479003-380-220\",null,5302,1726,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479166-380-220\",null,5294,5123,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479166-380-110\",null,5294,1727,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479166-220-110\",null,5123,1727,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24479977-380-220\",null,5304,5139,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24493551-380-110\",null,1734,1733,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24536211-380-110\",null,443,1743,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24536328-380-110\",null,6,5,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24685992-380-110\",null,1759,1758,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24705761-380-220\",null,1770,1769,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24705761-380-110\",null,1770,1768,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24705761-220-110\",null,1769,1768,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24715748-380-220\",null,1940,5164,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24715748-380-110\",null,1940,1771,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24715748-220-110\",null,5164,1771,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24757392-380-110\",null,1774,43,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24757393-380-110\",null,1775,205,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24757833-380-110\",null,1776,4939,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24758329-380-110\",null,1778,1777,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24759324-220-110\",null,1780,1779,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24765111-220-110\",null,1784,1783,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24768051-220-110\",null,1788,1787,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24815262-220-110\",null,1793,1792,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24839976-380-220\",null,1798,1797,15283.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24839976-380-110\",null,1798,4325,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24839976-220-110\",null,1797,4325,3441.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24921206-380-220\",null,1809,1808,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24921206-380-110\",null,1809,4365,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24921206-220-110\",null,1808,4365,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24976300-380-220\",null,1815,1814,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24976300-380-110\",null,1815,1813,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/24976300-220-110\",null,1814,1813,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25033608-380-220\",null,5310,5146,1967.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25033608-380-110\",null,5310,1820,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25033608-220-110\",null,5146,1820,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25043127-380-110\",null,1823,1822,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25051880-220-110\",null,1826,1825,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25091023-380-110\",null,5300,1829,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25213647-220-110\",null,5114,1837,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306752-380-220\",null,1841,1840,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306752-380-110\",null,1841,1839,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306752-220-110\",null,1840,1839,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25306938-380-110\",null,1842,3861,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/253584034-380-110\",null,5337,1846,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25426571-380-110\",null,1850,1849,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/254326606-380-110\",null,1853,1852,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25506770-380-110\",null,1859,1858,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25526912-380-110\",null,3836,1860,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25788423-380-220\",null,5299,5129,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25788423-380-110\",null,5299,1879,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25788423-220-110\",null,5129,1879,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25943440-380-220\",null,1888,5177,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25943440-380-110\",null,1888,1887,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25943440-220-110\",null,5177,1887,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/259561755-380-220\",null,1891,5075,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/259561755-380-110\",null,1891,4116,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/259561755-220-110\",null,5075,4116,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/25992879-380-110\",null,1893,1892,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26245195-380-220\",null,1897,1896,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26260052-380-110\",null,1899,1898,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26291794-380-110\",null,1902,1901,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26383042-380-110\",null,714,1909,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26403575-380-110\",null,1911,1910,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26404600-380-110\",null,1913,1912,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26437278-220-110\",null,5173,1915,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26455019-220-110\",null,1917,1916,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26472665-380-220\",null,1919,5181,16982.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26472665-380-110\",null,1919,222,16982.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26472665-220-110\",null,5181,222,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26474983-380-110\",null,1920,1921,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26530266-220-110\",null,5182,1894,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26593929-380-110\",null,1930,458,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26611458-380-220\",null,5364,5176,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26611458-380-110\",null,5364,1934,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26611458-220-110\",null,5176,1934,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26777313-380-110\",null,1945,1944,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/267947573-380-110\",null,3864,1414,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26814283-380-110\",null,1947,1946,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/26927264-380-110\",null,1954,1953,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/269847022-380-110\",null,5326,1959,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27105001-380-110\",null,5215,1965,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27124619-220-110\",null,1969,1968,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/274630377-380-110\",null,1991,452,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/275138524-380-220\",null,1997,3441,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/275138524-380-110\",null,1997,1996,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/275138524-220-110\",null,3441,1996,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27646106-220-110\",null,2012,2011,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-380-220\",null,2020,2019,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-380-110\",null,2020,4633,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-380-60\",null,2020,3966,6793.0,380.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-220-110\",null,2019,4633,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-220-60\",null,2019,3966,492.0,220.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27739871-110-60\",null,4633,3966,102.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27871140-220-110\",null,2034,4320,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27919734-380-220\",null,5283,2037,10189.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27919734-380-110\",null,5283,2036,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/27919734-220-110\",null,2037,2036,2950.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/279690443-380-110\",null,5407,2040,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28008024-220-110\",null,2045,3863,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28213821-110-60\",null,2064,3965,306.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28227099-220-110\",null,2069,2068,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28246234-220-110\",null,5152,2071,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28327356-380-110\",null,2075,3845,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28343121-380-110\",null,2076,392,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28397771-220-110\",null,2083,3872,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28613721-380-110\",null,2112,2111,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28720997-380-110\",null,5406,2120,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28740213-380-220\",null,5280,5113,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28740213-380-110\",null,5280,2123,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28740213-220-110\",null,5113,2123,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28956649-380-220\",null,2143,2142,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28956649-380-110\",null,2143,2141,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/28956649-220-110\",null,2142,2141,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/289836713-380-110\",null,2146,2145,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29051015-380-220\",null,5385,5190,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29051015-380-110\",null,5385,2157,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29051015-220-110\",null,5190,2157,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29084374-380-110\",null,2163,206,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29389718-220-110\",null,3841,2191,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29417741-220-110\",null,2198,4986,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29420322-220-155\",null,2201,2200,492.0,220.0,155.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472308-380-110\",null,3496,2216,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472852-380-220\",null,2219,2218,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472852-380-110\",null,2219,2217,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29472852-220-110\",null,2218,2217,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/29713902-380-110\",null,2229,486,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30017786-220-110\",null,2235,1557,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30039908-380-110\",null,2240,561,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30109913-220-110\",null,2256,2255,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/301158539-400-380\",null,5423,2257,3575.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/301158539-400-110\",null,5423,158,3575.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/301158539-380-110\",null,2257,158,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30132732-380-110\",null,2259,2258,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30164703-380-110\",null,2265,3823,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30303506-380-110\",null,2272,507,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30613895-380-110\",null,2292,2291,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30734324-380-110\",null,2300,2299,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/30954714-380-110\",null,2313,1672,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31024391-380-220\",null,2324,484,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31024391-380-110\",null,2324,3238,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31024391-220-110\",null,484,3238,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31105067-380-110\",null,2330,2329,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131320-380-220\",null,2334,5069,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131320-380-110\",null,2334,4019,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131320-220-110\",null,5069,4019,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31131325-380-110\",null,2336,2335,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31367940-380-220\",null,2351,2350,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31367940-380-110\",null,2351,2349,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31367940-220-110\",null,2350,2349,2950.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31653753-380-110\",null,2360,2359,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31718547-220-110\",null,5084,2365,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31762305-220-110\",null,2368,2367,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/31876680-380-110\",null,5209,2376,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-380-220\",null,2386,763,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-380-150\",null,2386,465,5095.0,380.0,150.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-380-110\",null,2386,2401,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-220-150\",null,763,465,984.0,220.0,150.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-220-110\",null,763,2401,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32063539-150-110\",null,465,2401,714.0,150.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32076853-380-220\",null,226,225,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32076853-380-110\",null,226,2387,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32076853-220-110\",null,225,2387,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32148946-220-110\",null,2391,2390,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32151621-220-110\",null,2393,383,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32472806-380-110\",null,2409,2414,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32690742-380-110\",null,2422,689,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32725957-220-110\",null,2425,2424,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32731290-220-110\",null,2429,2428,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32904794-380-110\",null,2435,2434,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32966636-220-110\",null,2440,2439,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32993727-380-220\",null,1334,5121,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32993727-380-110\",null,1334,257,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/32993727-220-110\",null,5121,257,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33042984-220-110\",null,2447,2446,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33169401-380-220\",null,2454,5179,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33169401-380-110\",null,2454,607,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33169401-220-110\",null,5179,607,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33411203-380-220\",null,2464,2463,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33411203-380-110\",null,2464,2462,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33411203-220-110\",null,2463,2462,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/33816726-380-110\",null,750,2484,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34105558-380-220\",null,672,3846,15283.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34105558-380-110\",null,672,2495,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34105558-220-110\",null,3846,2495,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/34171463-220-110\",null,5122,2498,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35137205-380-110\",null,3829,1321,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35176751-380-220\",null,2545,266,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35176751-380-110\",null,2545,2452,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35176751-220-110\",null,266,2452,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35763480-380-220\",null,2561,5148,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35763480-380-110\",null,2561,2562,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35763480-220-110\",null,5148,2562,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35818134-220-110\",null,2566,2565,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35818137-220-110\",null,2568,2567,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/35954395-380-110\",null,2577,2576,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/362083053-220-110\",null,11,10,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/373283748-380-110\",null,5375,2650,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/373967500-380-110\",null,2653,2652,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37449540-220-110\",null,3763,2657,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37554416-220-110\",null,747,472,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37721677-380-110\",null,2668,2667,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37764852-380-220\",null,2676,2675,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37764852-380-110\",null,2676,2127,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/37764852-220-110\",null,2675,2127,1020.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/38325076-380-110\",null,2706,633,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/38563443-380-110\",null,5221,2711,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/38661452-380-110\",null,2717,719,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39011884-220-110\",null,2727,2726,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39229429-380-110\",null,2735,2734,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39428980-400-380\",null,5425,1191,3575.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39428980-400-110\",null,5425,1192,3575.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39428980-380-110\",null,1191,1192,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39437430-380-220\",null,419,420,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39437430-380-110\",null,419,2741,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/39437430-220-110\",null,420,2741,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/395847307-380-220\",null,2746,2745,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/395847307-380-110\",null,2746,2744,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/395847307-220-110\",null,2745,2744,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/398680313-380-110\",null,2763,227,10189.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/40376801-110-60\",null,2781,2782,110.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41072584-380-110\",null,2801,2802,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41232144-380-110\",null,736,2807,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41334805-380-220\",null,2813,5071,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41334805-380-110\",null,2813,2812,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41334805-220-110\",null,5071,2812,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41389594-380-220\",null,2823,2822,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41389594-380-110\",null,2823,2821,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41389594-220-110\",null,2822,2821,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/41590971-380-110\",null,5253,2831,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42050342-380-220\",null,2840,5070,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42050342-380-110\",null,2840,2839,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42050342-220-110\",null,5070,2839,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42084210-380-110\",null,2838,2837,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42097854-380-220\",null,2842,5108,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42097854-380-110\",null,2842,2841,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42097854-220-110\",null,5108,2841,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42372159-380-110\",null,2851,2850,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42410916-380-220\",null,706,8,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42410916-380-110\",null,706,7,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42410916-220-110\",null,8,7,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42423415-380-220\",null,2853,5110,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42423415-380-110\",null,2853,2852,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42423415-220-110\",null,5110,2852,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42488855-380-110\",null,2856,2857,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42681484-380-110\",null,2879,2878,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42736239-380-110\",null,797,4098,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42861703-380-220\",null,5328,2896,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42861703-380-110\",null,5328,4444,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42861703-220-110\",null,2896,4444,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42874315-380-220\",null,3935,5162,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42874315-380-110\",null,3935,2899,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/42874315-220-110\",null,5162,2899,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43072656-380-110\",null,3857,2908,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43163132-380-110\",null,2911,23,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43688805-380-220\",null,681,2926,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43688805-380-110\",null,681,2925,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/43688805-220-110\",null,2926,2925,1122.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/440387273-380-220\",null,5262,5098,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/440387273-380-110\",null,5262,2930,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/440387273-220-110\",null,5098,2930,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/442199284-380-110\",null,2937,3681,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/45330411-220-110\",null,1068,2542,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/456386244-380-110\",null,2956,2955,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/460134233-380-220\",null,2960,214,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/460134233-380-110\",null,2960,1304,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/460134233-220-110\",null,214,1304,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46579169-380-110\",null,5238,2971,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46584363-380-220\",null,2975,2974,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46584363-380-110\",null,2975,2973,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/46584363-220-110\",null,2974,2973,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/47056993-132-110\",null,3003,3002,245.0,132.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/47086829-132-110\",null,3009,3008,204.0,132.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/4826893-220-110\",null,3030,3029,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/48428875-380-110\",null,3033,3032,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/49577401-380-220\",null,3052,3051,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/49577401-380-110\",null,3052,3050,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/49577401-220-110\",null,3051,3050,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/496637655-380-110\",null,2985,1385,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/50643382-220-110\",null,3069,3070,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/518455594-380-110\",null,3098,568,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/52813220-110-65\",null,3113,3972,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/53378027-380-110\",null,3126,3125,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/5404079-380-110\",null,3137,3136,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/542946547-380-110\",null,159,1131,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/54359256-380-220\",null,3148,3147,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/54359256-380-110\",null,3148,3146,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/54359256-220-110\",null,3147,3146,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/55069713-380-110\",null,3158,1365,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-380-220\",null,3091,2525,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-380-155\",null,3091,5065,3397.0,380.0,155.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-380-110\",null,3091,2524,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-220-155\",null,2525,5065,492.0,220.0,155.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-220-110\",null,2525,2524,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/559702819-155-110\",null,5065,2524,510.0,155.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/57727004-380-220\",null,3192,3191,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/57727004-380-110\",null,3192,3190,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/57727004-220-110\",null,3191,3190,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/58429825-380-110\",null,3199,1253,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59026005-380-110\",null,3205,3206,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59145566-110-60\",null,2364,3207,816.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59925390-380-220\",null,3217,5133,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59925390-380-110\",null,3217,270,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/59925390-220-110\",null,5133,270,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/60032354-220-110\",null,3218,160,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/600395952-380-220\",null,3220,5082,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/600395952-380-110\",null,3220,1277,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/600395952-220-110\",null,5082,1277,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/603661085-380-110\",null,3233,3232,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/61918154-380-220\",null,1084,370,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/61918154-380-110\",null,1084,464,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/61918154-220-110\",null,370,464,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63112963-220-110\",null,5145,3278,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63114179-380-220\",null,3279,729,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63114179-380-110\",null,3279,730,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/63114179-220-110\",null,729,730,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/66764943-380-220\",null,5271,3303,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/66764943-380-110\",null,5271,3302,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/66764943-220-110\",null,3303,3302,714.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/672738029-220-110\",null,3309,3308,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/674736058-220-110\",null,2348,3310,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/67550965-220-110\",null,5195,3312,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/683227471-380-110\",null,3320,4013,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68532663-220-110\",null,3324,1406,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68549340-380-220\",null,5312,3325,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68549340-380-110\",null,5312,3198,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/68549340-220-110\",null,3325,3198,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/688046617-380-110\",null,5335,3326,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/691662101-380-110\",null,3022,997,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/699048438-380-220\",null,5371,3336,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/714098678-380-110\",null,3347,1,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/73968154-380-110\",null,5301,3369,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/750120312-220-110\",null,5140,3389,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/757592512-380-110\",null,5373,925,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/75865676-220-110\",null,3398,5039,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/76246159-380-110\",null,1754,1488,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77038371-380-110\",null,3413,3412,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77694901-380-220\",null,5414,3420,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77694901-380-110\",null,5414,3419,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/77694901-220-110\",null,3420,3419,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78164487-380-220\",null,5313,5149,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78164487-380-110\",null,5313,3425,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78164487-220-110\",null,5149,3425,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/78441545-380-110\",null,3432,3430,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/787265962-220-110\",null,3437,1632,510.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/79316833-155-110\",null,5064,3239,204.0,155.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/796306639-380-110\",null,3452,3451,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/797009308-380-110\",null,3453,3045,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82162837-380-110\",null,5315,3476,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-400-380\",null,5421,3482,3397.0,400.0,380.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-400-220\",null,5421,3481,1788.0,400.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-400-110\",null,5421,3480,1788.0,400.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-380-220\",null,3482,3481,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-380-110\",null,3482,3480,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/82773910-220-110\",null,3481,3480,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/829116805-380-220\",null,3483,5163,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/833272820-220-110\",null,1804,1803,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/84193263-380-220\",null,5316,5153,1967.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/84193263-380-110\",null,5316,3493,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/84193263-220-110\",null,5153,3493,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/85523877-380-220\",null,2321,2320,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/85523877-380-110\",null,2321,2319,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/85523877-220-110\",null,2320,2319,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/87767090-380-110\",null,3547,3546,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/87962811-110-60\",null,3557,3558,408.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/88901641-380-110\",null,3610,1442,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/88916034-380-220\",null,3612,3611,15283.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/88945213-380-110\",null,2322,259,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89043564-380-220\",null,718,3623,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89043564-380-110\",null,718,717,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89043564-220-110\",null,3623,717,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89215122-220-110\",null,3477,2028,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89341211-110-65\",null,3655,3974,408.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/89589712-380-110\",null,5416,3669,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/90148336-220-110\",null,3685,389,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/907539360-380-110\",null,3691,263,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91080806-220-110\",null,3697,3696,612.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91086220-380-110\",null,5417,3698,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323305-380-220\",null,5296,5126,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323305-380-110\",null,5296,3704,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323305-220-110\",null,5126,3704,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323314-380-220\",null,5303,5135,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323314-380-110\",null,5303,3705,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91323314-220-110\",null,5135,3705,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91560568-110-65\",null,4306,3707,204.0,110.0,65.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91560568-110-63\",null,4306,3968,204.0,110.0,63.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91560568-65-63\",null,3707,3968,79.0,65.0,63.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91854336-380-220\",null,5305,3716,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91854336-380-110\",null,5305,3715,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/91854336-220-110\",null,3716,3715,1475.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/92424251-380-110\",null,5231,3746,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/93278553-220-110\",null,3786,3785,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/93341407-380-110\",null,3794,4897,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940470388-380-220\",null,3809,2173,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940470388-380-110\",null,3809,1389,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940470388-220-110\",null,2173,1389,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940635545-380-220\",null,1972,3813,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940635545-380-110\",null,1972,3814,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940635545-220-110\",null,3813,3814,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/940922557-380-110\",null,3816,197,15283.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941196088-380-110\",null,2121,3485,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941198517-380-110\",null,3817,2523,22076.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941443168-380-110\",null,3115,212,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941448215-380-110\",null,3214,3037,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941453716-380-110\",null,3818,2631,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/941808674-380-110\",null,2241,3820,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/943209441-220-110\",null,5116,3827,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/943565991-110-60\",null,4544,3828,102.0,110.0,60.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/944960289-380-110\",null,3833,2584,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946206355-380-220\",null,3837,2431,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946206355-380-110\",null,3837,3838,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946206355-220-110\",null,2431,3838,2458.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/946969736-380-110\",null,3843,764,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/947118608-380-110\",null,3844,3436,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948042829-380-110\",null,813,3847,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948048726-380-110\",null,836,3848,13585.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948170475-380-110\",null,1708,3849,8491.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/948341123-380-110\",null,3852,430,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/951773852-380-110\",null,3856,3374,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952346321-380-110\",null,3858,2212,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952594481-380-220\",null,3860,2863,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952594481-380-110\",null,3860,395,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/952594481-220-110\",null,2863,395,1967.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/954305865-380-220\",null,312,3874,5095.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/954305865-380-110\",null,312,3875,5095.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/954305865-220-110\",null,3874,3875,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/95434457-380-220\",null,3877,3876,1699.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/95434457-380-110\",null,3877,577,1699.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/95434457-220-110\",null,3876,577,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/955268864-380-220\",null,3880,3879,6793.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/955268864-380-110\",null,3880,299,6793.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/955268864-220-110\",null,3879,299,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/957410924-220-110\",null,2128,3881,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/968286361-380-220\",null,3907,1730,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/968286361-380-110\",null,3907,745,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/968286361-220-110\",null,1730,745,984.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/97825259-380-220\",null,5218,3926,3397.0,380.0,220.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/97825259-380-110\",null,5218,3925,3397.0,380.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/97825259-220-110\",null,3926,3925,492.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false],[\"way\\/995514528-220-110\",null,1172,3961,1122.0,220.0,110.0,10.0,0.0,0.0,0.0,0.0,\"hv\",null,null,null,null,null,null,null,null,false,1,1.0,true,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "oltc": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"gf_pu\",\"bf_pu\",\"gt_pu\",\"bt_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "gf_pu": "float64",
        "bf_pu": "float64",
        "gt_pu": "float64",
        "bt_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": false,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1.0,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        }
      },
      "line_dc": {
        "95-CU": {
          "r_ohm_per_km": 0.193,
          "max_i_ka": 0.404,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00393
        },
        "400-CU": {
          "r_ohm_per_km": 0.047,
          "max_i_ka": 0.922,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00393
        },
        "1200-CU": {
          "r_ohm_per_km": 0.0151,
          "max_i_ka": 1.791,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00393
        },
        "2400-CU": {
          "r_ohm_per_km": 0.0073,
          "max_i_ka": 2.678,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00393
        },
        "95-AL": {
          "r_ohm_per_km": 0.32,
          "max_i_ka": 0.31,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "400-AL": {
          "r_ohm_per_km": 0.0778,
          "max_i_ka": 0.705,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00403
        },
        "1200-AL": {
          "r_ohm_per_km": 0.0247,
          "max_i_ka": 1.371,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00403
        },
        "2400-AL": {
          "r_ohm_per_km": 0.0121,
          "max_i_ka": 2.066,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "fuse": {
        "HV 100A": {
          "fuse_type": "HV 100A",
          "i_rated_a": 100.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ],
          "x_total": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ]
        },
        "HV 10A": {
          "fuse_type": "HV 10A",
          "i_rated_a": 10.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1675.0,
            0.344,
            0.156,
            0.1,
            0.0417,
            0.0171,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            30.0,
            32.0,
            35.0,
            37.0,
            39.0,
            50.0,
            70.0,
            88.0
          ],
          "x_total": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ]
        },
        "HV 125A": {
          "fuse_type": "HV 125A",
          "i_rated_a": 125.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "t_total": [
            10.0,
            2.478,
            0.426,
            0.1,
            0.0427,
            0.0211,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            375.0,
            500.0,
            700.0,
            925.0,
            1200.0,
            1500.0,
            2341.0
          ],
          "x_total": [
            750.0,
            1000.0,
            1500.0,
            2200.0,
            3000.0,
            4000.0,
            5765.0
          ]
        },
        "HV 160A": {
          "fuse_type": "HV 160A",
          "i_rated_a": 160.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "t_total": [
            10.0,
            2.3,
            0.734,
            0.274,
            0.1,
            0.046,
            0.0177,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ],
          "x_total": [
            960.0,
            1300.0,
            1700.0,
            2200.0,
            2996.0,
            4000.0,
            6000.0,
            7946.0
          ]
        },
        "HV 16A": {
          "fuse_type": "HV 16A",
          "i_rated_a": 16.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            0.352,
            0.164,
            0.1,
            0.0649,
            0.0342,
            0.01
          ],
          "t_total": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            48.0,
            60.0,
            65.0,
            71.0,
            80.0,
            100.0,
            162.0
          ],
          "x_total": [
            96.0,
            110.0,
            125.0,
            150.0,
            168.0,
            200.0,
            250.0,
            398.0
          ]
        },
        "HV 200A": {
          "fuse_type": "HV 200A",
          "i_rated_a": 200.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.73,
            1.654,
            0.328,
            0.1,
            0.0531,
            0.019,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ],
          "x_total": [
            1200.0,
            1500.0,
            1800.0,
            2700.0,
            3960.0,
            5000.0,
            7500.0,
            10620.0
          ]
        },
        "HV 20A": {
          "fuse_type": "HV 20A",
          "i_rated_a": 20.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ],
          "x_total": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ]
        },
        "HV 25A": {
          "fuse_type": "HV 25A",
          "i_rated_a": 25.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.512,
            0.833,
            0.299,
            0.1,
            0.0372,
            0.0223,
            0.01
          ],
          "t_total": [
            10.0,
            3.125,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            75.0,
            82.0,
            90.0,
            100.0,
            124.0,
            170.0,
            200.0,
            289.0
          ],
          "x_total": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ]
        },
        "HV 31.5A": {
          "fuse_type": "HV 31.5A",
          "i_rated_a": 31.5,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "t_total": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            95.0,
            110.0,
            125.0,
            150.0,
            165.0,
            200.0,
            250.0,
            390.0
          ],
          "x_total": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            960.0
          ]
        },
        "HV 40A": {
          "fuse_type": "HV 40A",
          "i_rated_a": 40.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "t_total": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ],
          "x_total": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ]
        },
        "HV 50A": {
          "fuse_type": "HV 50A",
          "i_rated_a": 50.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.215,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ],
          "x_total": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ]
        },
        "HV 6.3A": {
          "fuse_type": "HV 6.3A",
          "i_rated_a": 6.3,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.39,
            0.344,
            0.168,
            0.1,
            0.056,
            0.0263,
            0.01
          ],
          "t_total": [
            10.0,
            1.711,
            0.516,
            0.198,
            0.1,
            0.0634,
            0.0303,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            19.0,
            19.5,
            20.4,
            20.8,
            22.0,
            25.0,
            32.0,
            48.0
          ],
          "x_total": [
            38.0,
            40.0,
            43.0,
            48.0,
            53.0,
            60.0,
            75.0,
            118.0
          ]
        },
        "HV 63A": {
          "fuse_type": "HV 63A",
          "i_rated_a": 63.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "t_total": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            961.0
          ],
          "x_total": [
            378.0,
            500.0,
            700.0,
            934.0,
            1200.0,
            1500.0,
            2366.0
          ]
        },
        "HV 80A": {
          "fuse_type": "HV 80A",
          "i_rated_a": 80.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "t_total": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ],
          "x_total": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ]
        },
        "Siemens NH-1-100": {
          "fuse_type": "Siemens NH-1-100",
          "i_rated_a": 100.0,
          "t_avg": [
            5400.0,
            2000.0,
            400.0,
            20.0,
            1.0,
            0.2,
            0.012,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.0,
            190.0,
            250.0,
            430.0,
            900.0,
            1250.0,
            2700.0,
            3600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-125": {
          "fuse_type": "Siemens NH-1-125",
          "i_rated_a": 125.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            180.0,
            400.0,
            740.0,
            2000.0,
            4250.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-16": {
          "fuse_type": "Siemens NH-1-16",
          "i_rated_a": 16.0,
          "t_avg": [
            4000.0,
            400.0,
            2.0,
            0.1,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            26.0,
            35.0,
            75.0,
            150.0,
            200.0,
            300.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-160": {
          "fuse_type": "Siemens NH-1-160",
          "i_rated_a": 160.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            210.0,
            500.0,
            900.0,
            2300.0,
            5000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-25": {
          "fuse_type": "Siemens NH-1-25",
          "i_rated_a": 25.0,
          "t_avg": [
            4000.0,
            1000.0,
            10.0,
            0.2,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            40.0,
            50.0,
            100.0,
            210.0,
            400.0,
            500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-50": {
          "fuse_type": "Siemens NH-1-50",
          "i_rated_a": 50.0,
          "t_avg": [
            4000.0,
            40.0,
            4.0,
            1.0,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            86.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1280.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-63": {
          "fuse_type": "Siemens NH-1-63",
          "i_rated_a": 63.0,
          "t_avg": [
            4000.0,
            100.0,
            10.0,
            2.0,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            100.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-80": {
          "fuse_type": "Siemens NH-1-80",
          "i_rated_a": 80.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.58,
            250.0,
            450.0,
            1150.0,
            2470.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-1000": {
          "fuse_type": "Siemens NH-2-1000",
          "i_rated_a": 1000.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1900.0,
            3500.0,
            8400.0,
            24000.0,
            52000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-200": {
          "fuse_type": "Siemens NH-2-200",
          "i_rated_a": 200.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            280.0,
            650.0,
            1200.0,
            3000.0,
            7000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-224": {
          "fuse_type": "Siemens NH-2-224",
          "i_rated_a": 224.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.2,
            0.04,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            400.0,
            750.0,
            1453.0,
            3025.0,
            4315.0,
            7600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-250": {
          "fuse_type": "Siemens NH-2-250",
          "i_rated_a": 250.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            450.0,
            800.0,
            1650.0,
            4000.0,
            8500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-315": {
          "fuse_type": "Siemens NH-2-315",
          "i_rated_a": 315.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            550.0,
            920.0,
            1900.0,
            5000.0,
            11000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-355": {
          "fuse_type": "Siemens NH-2-355",
          "i_rated_a": 355.0,
          "t_avg": [
            4800.0,
            120.0,
            6.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            650.0,
            1116.27,
            2350.0,
            5840.0,
            12790.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-400": {
          "fuse_type": "Siemens NH-2-400",
          "i_rated_a": 400.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            720.0,
            1350.0,
            2800.0,
            6500.0,
            15000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-425": {
          "fuse_type": "Siemens NH-2-425",
          "i_rated_a": 425.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            850.0,
            1500.0,
            3050.0,
            7500.0,
            16500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-630": {
          "fuse_type": "Siemens NH-2-630",
          "i_rated_a": 630.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1200.0,
            2000.0,
            4800.0,
            12000.0,
            26000.0
          ],
          "x_min": 0,
          "x_total": 0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,2790,2791,2792,2793,2794,2795,2796,2797,2798,2799,2800,2801,2802,2803,2804,2805,2806,2807,2808,2809,2810,2811,2812,2813,2814,2815,2816,2817,2818,2819,2820,2821,2822,2823,2824,2825,2826,2827,2828,2829,2830,2831,2832,2833,2834,2835,2836,2837,2838,2839,2840,2841,2842,2843,2844,2845,2846,2847,2848,2849,2850,2851,2852,2853,2854,2855,2856,2857,2858,2859,2860,2861,2862,2863,2864,2865,2866,2867,2868,2869,2870,2871,2872,2873,2874,2875,2876,2877,2878,2879,2880,2881,2882,2883,2884,2885,2886,2887,2888,2889,2890,2891,2892,2893,2894,2895,2896,2897,2898,2899,2900,2901,2902,2903,2904,2905,2906,2907,2908,2909,2910,2911,2912,2913,2914,2915,2916,2917,2918,2919,2920,2921,2922,2923,2924,2925,2926,2927,2928,2929,2930,2931,2932,2933,2934,2935,2936,2937,2938,2939,2940,2941,2942,2943,2944,2945,2946,2947,2948,2949,2950,2951,2952,2953,2954,2955,2956,2957,2958,2959,2960,2961,2962,2963,2964,2965,2966,2967,2968,2969,2970,2971,2972,2973,2974,2975,2976,2977,2978,2979,2980,2981,2982,2983,2984,2985,2986,2987,2988,2989,2990,2991,2992,2993,2994,2995,2996,2997,2998,2999,3000,3001,3002,3003,3004,3005,3006,3007,3008,3009,3010,3011,3012,3013,3014,3015,3016,3017,3018,3019,3020,3021,3022,3023,3024,3025,3026,3027,3028,3029,3030,3031,3032,3033,3034,3035,3036,3037,3038,3039,3040,3041,3042,3043,3044,3045,3046,3047,3048,3049,3050,3051,3052,3053,3054,3055,3056,3057,3058,3059,3060,3061,3062,3063,3064,3065,3066,3067,3068,3069,3070,3071,3072,3073,3074,3075,3076,3077,3078,3079,3080,3081,3082,3083,3084,3085,3086,3087,3088,3089,3090,3091,3092,3093,3094,3095,3096,3097,3098,3099,3100,3101,3102,3103,3104,3105,3106,3107,3108,3109,3110,3111,3112,3113,3114,3115,3116,3117,3118,3119,3120,3121,3122,3123,3124,3125,3126,3127,3128,3129,3130,3131,3132,3133,3134,3135,3136,3137,3138,3139,3140,3141,3142,3143,3144,3145,3146,3147,3148,3149,3150,3151,3152,3153,3154,3155,3156,3157,3158,3159,3160,3161,3162,3163,3164,3165,3166,3167,3168,3169,3170,3171,3172,3173,3174,3175,3176,3177,3178,3179,3180,3181,3182,3183,3184,3185,3186,3187,3188,3189,3190,3191,3192,3193,3194,3195,3196,3197,3198,3199,3200,3201,3202,3203,3204,3205,3206,3207,3208,3209,3210,3211,3212,3213,3214,3215,3216,3217,3218,3219,3220,3221,3222,3223,3224,3225,3226,3227,3228,3229,3230,3231,3232,3233,3234,3235,3236,3237,3238,3239,3240,3241,3242,3243,3244,3245,3246,3247,3248,3249,3250,3251,3252,3253,3254,3255,3256,3257,3258,3259,3260,3261,3262,3263,3264,3265,3266,3267,3268,3269,3270,3271,3272,3273,3274,3275,3276,3277,3278,3279,3280,3281,3282,3283,3284,3285,3286,3287,3288,3289,3290,3291,3292,3293,3294,3295,3296,3297,3298,3299,3300,3301,3302,3303,3304,3305,3306,3307,3308,3309,3310,3311,3312,3313,3314,3315,3316,3317,3318,3319,3320,3321,3322,3323,3324,3325,3326,3327,3328,3329,3330,3331,3332,3333,3334,3335,3336,3337,3338,3339,3340,3341,3342,3343,3344,3345,3346,3347,3348,3349,3350,3351,3352,3353,3354,3355,3356,3357,3358,3359,3360,3361,3362,3363,3364,3365,3366,3367,3368,3369,3370,3371,3372,3373,3374,3375,3376,3377,3378,3379,3380,3381,3382,3383,3384,3385,3386,3387,3388,3389,3390,3391,3392,3393,3394,3395,3396,3397,3398,3399,3400,3401,3402,3403,3404,3405,3406,3407,3408,3409,3410,3411,3412,3413,3414,3415,3416,3417,3418,3419,3420,3421,3422,3423,3424,3425,3426,3427,3428,3429,3430,3431,3432,3433,3434,3435,3436,3437,3438,3439,3440,3441,3442,3443,3444,3445,3446,3447,3448,3449,3450,3451,3452,3453,3454,3455,3456,3457,3458,3459,3460,3461,3462,3463,3464,3465,3466,3467,3468,3469,3470,3471,3472,3473,3474,3475,3476,3477,3478,3479,3480,3481,3482,3483,3484,3485,3486,3487,3488,3489,3490,3491,3492,3493,3494,3495,3496,3497,3498,3499,3500,3501,3502,3503,3504,3505,3506,3507,3508,3509,3510,3511,3512,3513,3514,3515,3516,3517,3518,3519,3520,3521,3522,3523,3524,3525,3526,3527,3528,3529,3530,3531,3532,3533,3534,3535,3536,3537,3538,3539,3540,3541,3542,3543,3544,3545,3546,3547,3548,3549,3550,3551,3552,3553,3554,3555,3556,3557,3558,3559,3560,3561,3562,3563,3564,3565,3566,3567,3568,3569,3570,3571,3572,3573,3574,3575,3576,3577,3578,3579,3580,3581,3582,3583,3584,3585,3586,3587,3588,3589,3590,3591,3592,3593,3594,3595,3596,3597,3598,3599,3600,3601,3602,3603,3604,3605,3606,3607,3608,3609,3610,3611,3612,3613,3614,3615,3616,3617,3618,3619,3620,3621,3622,3623,3624,3625,3626,3627,3628,3629,3630,3631,3632,3633,3634,3635,3636,3637,3638,3639,3640,3641,3642,3643,3644,3645,3646,3647,3648,3649,3650,3651,3652,3653,3654,3655,3656,3657,3658,3659,3660,3661,3662,3663,3664,3665,3666,3667,3668,3669,3670,3671,3672,3673,3674,3675,3676,3677,3678,3679,3680,3681,3682,3683,3684,3685,3686,3687,3688,3689,3690,3691,3692,3693,3694,3695,3696,3697,3698,3699,3700,3701,3702,3703,3704,3705,3706,3707,3708,3709,3710,3711,3712,3713,3714,3715,3716,3717,3718,3719,3720,3721,3722,3723,3724,3725,3726,3727,3728,3729,3730,3731,3732,3733,3734,3735,3736,3737,3738,3739,3740,3741,3742,3743,3744,3745,3746,3747,3748,3749,3750,3751,3752,3753,3754,3755,3756,3757,3758,3759,3760,3761,3762,3763,3764,3765,3766,3767,3768,3769,3770,3771,3772,3773,3774,3775,3776,3777,3778,3779,3780,3781,3782,3783,3784,3785,3786,3787,3788,3789,3790,3791,3792,3793,3794,3795,3796,3797,3798,3799,3800,3801,3802,3803,3804,3805,3806,3807,3808,3809,3810,3811,3812,3813,3814,3815,3816,3817,3818,3819,3820,3821,3822,3823,3824,3825,3826,3827,3828,3829,3830,3831,3832,3833,3834,3835,3836,3837,3838,3839,3840,3841,3842,3843,3844,3845,3846,3847,3848,3849,3850,3851,3852,3853,3854,3855,3856,3857,3858,3859,3860,3861,3862,3863,3864,3865,3866,3867,3868,3869,3870,3871,3872,3873,3874,3875,3876,3877,3878,3879,3880,3881,3882,3883,3884,3885,3886,3887,3888,3889,3890,3891,3892,3893,3894,3895,3896,3897,3898,3899,3900,3901,3902,3903,3904,3905,3906,3907,3908,3909,3910,3911,3912,3913,3914,3915,3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083,4084,4085,4086,4087,4088,4089,4090,4091,4092,4093,4094,4095,4096,4097,4098,4099,4100,4101,4102,4103,4104,4105,4106,4107,4108,4109,4110,4111,4112,4113,4114,4115,4116,4117,4118,4119,4120,4121,4122,4123,4124,4125,4126,4127,4128,4129,4130,4131,4132,4133,4134,4135,4136,4137,4138,4139,4140,4141,4142,4143,4144,4145,4146,4147,4148,4149,4150,4151,4152,4153,4154,4155,4156,4157,4158,4159,4160,4161,4162,4163,4164,4165,4166,4167,4168,4169,4170,4171,4172,4173,4174,4175,4176,4177,4178,4179,4180,4181,4182,4183,4184,4185,4186,4187,4188,4189,4190,4191,4192,4193,4194,4195,4196,4197,4198,4199,4200,4201,4202,4203,4204,4205,4206,4207,4208,4209,4210,4211,4212,4213,4214,4215,4216,4217,4218,4219,4220,4221,4222,4223,4224,4225,4226,4227,4228,4229,4230,4231,4232,4233,4234,4235,4236,4237,4238,4239,4240,4241,4242,4243,4244,4245,4246,4247,4248,4249,4250,4251,4252,4253,4254,4255,4256,4257,4258,4259,4260,4261,4262,4263,4264,4265,4266,4267,4268,4269,4270,4271,4272,4273,4274,4275,4276,4277,4278,4279,4280,4281,4282,4283,4284,4285,4286,4287,4288,4289,4290,4291,4292,4293,4294,4295,4296,4297,4298,4299,4300,4301,4302,4303,4304,4305,4306,4307,4308,4309,4310,4311,4312,4313,4314,4315,4316,4317,4318,4319,4320,4321,4322,4323,4324,4325,4326,4327,4328,4329,4330,4331,4332,4333,4334,4335,4336,4337,4338,4339,4340,4341,4342,4343,4344,4345,4346,4347,4348,4349,4350,4351,4352,4353,4354,4355,4356,4357,4358,4359,4360,4361,4362,4363,4364,4365,4366,4367,4368,4369,4370,4371,4372,4373,4374,4375,4376,4377,4378,4379,4380,4381,4382,4383,4384,4385,4386,4387,4388,4389,4390,4391,4392,4393,4394,4395,4396,4397,4398,4399,4400,4401,4402,4403,4404,4405,4406,4407,4408,4409,4410,4411,4412,4413,4414,4415,4416,4417,4418,4419,4420,4421,4422,4423,4424,4425,4426,4427,4428,4429,4430,4431,4432,4433,4434,4435,4436,4437,4438,4439,4440,4441,4442,4443,4444,4445,4446,4447,4448,4449,4450,4451,4452,4453,4454,4455,4456,4457,4458,4459,4460,4461,4462,4463,4464,4465,4466,4467,4468,4469,4470,4471,4472,4473,4474,4475,4476,4477,4478,4479,4480,4481,4482,4483,4484,4485,4486,4487,4488,4489,4490,4491,4492,4493,4494,4495,4496,4497,4498,4499,4500,4501,4502,4503,4504,4505,4506,4507,4508,4509,4510,4511,4512,4513,4514,4515,4516,4517,4518,4519,4520,4521,4522,4523,4524,4525,4526,4527,4528,4529,4530,4531,4532,4533,4534,4535,4536,4537,4538,4539,4540,4541,4542,4543,4544,4545,4546,4547,4548,4549,4550,4551,4552,4553,4554,4555,4556,4557,4558,4559,4560,4561,4562,4563,4564,4565,4566,4567,4568,4569,4570,4571,4572,4573,4574,4575,4576,4577,4578,4579,4580,4581,4582,4583,4584,4585,4586,4587,4588,4589,4590,4591,4592,4593,4594,4595,4596,4597,4598,4599,4600,4601,4602,4603,4604,4605,4606,4607,4608,4609,4610,4611,4612,4613,4614,4615,4616,4617,4618,4619,4620,4621,4622,4623,4624,4625,4626,4627,4628,4629,4630,4631,4632,4633,4634,4635,4636,4637,4638,4639,4640,4641,4642,4643,4644,4645,4646,4647,4648,4649,4650,4651,4652,4653,4654,4655,4656,4657,4658,4659,4660,4661,4662,4663,4664,4665,4666,4667,4668,4669,4670,4671,4672,4673,4674,4675,4676,4677,4678,4679,4680,4681,4682,4683,4684,4685,4686,4687,4688,4689,4690,4691,4692,4693,4694,4695,4696,4697,4698,4699,4700,4701,4702,4703,4704,4705,4706,4707,4708,4709,4710,4711,4712,4713,4714,4715,4716,4717,4718,4719,4720,4721,4722,4723,4724,4725,4726,4727,4728,4729,4730,4731,4732,4733,4734,4735,4736,4737,4738,4739,4740,4741,4742,4743,4744,4745,4746,4747,4748,4749,4750,4751,4752,4753,4754,4755,4756,4757,4758,4759,4760,4761,4762,4763,4764,4765,4766,4767,4768,4769,4770,4771,4772,4773,4774,4775,4776,4777,4778,4779,4780,4781,4782,4783,4784,4785,4786,4787,4788,4789,4790,4791,4792,4793,4794,4795,4796,4797,4798,4799,4800,4801,4802,4803,4804,4805,4806,4807,4808,4809,4810,4811,4812,4813,4814,4815,4816,4817,4818,4819,4820,4821,4822,4823,4824,4825,4826,4827,4828,4829,4830,4831,4832,4833,4834,4835,4836,4837,4838,4839,4840,4841,4842,4843,4844,4845,4846,4847,4848,4849,4850,4851,4852,4853,4854,4855,4856,4857,4858,4859,4860,4861,4862,4863,4864,4865,4866,4867,4868,4869,4870,4871,4872,4873,4874,4875,4876,4877,4878,4879,4880,4881,4882,4883,4884,4885,4886,4887,4888,4889,4890,4891,4892,4893,4894,4895,4896,4897,4898,4899,4900,4901,4902,4903,4904,4905,4906,4907,4908,4909,4910,4911,4912,4913,4914,4915,4916,4917,4918,4919,4920,4921,4922,4923,4924,4925,4926,4927,4928,4929,4930,4931,4932,4933,4934,4935,4936,4937,4938,4939,4940,4941,4942,4943,4944,4945,4946,4947,4948,4949,4950,4951,4952,4953,4954,4955,4956,4957,4958,4959,4960,4961,4962,4963,4964,4965,4966,4967,4968,4969,4970,4971,4972,4973,4974,4975,4976,4977,4978,4979,4980,4981,4982,4983,4984,4985,4986,4987,4988,4989,4990,4991,4992,4993,4994,4995,4996,4997,4998,4999,5000,5001,5002,5003,5004,5005,5006,5007,5008,5009,5010,5011,5012,5013,5014,5015,5016,5017,5018,5019,5020,5021,5022,5023,5024,5025,5026,5027,5028,5029,5030,5031,5032,5033,5034,5035,5036,5037,5038,5039,5040,5041,5042,5043,5044,5045,5046,5047,5048,5049,5050,5051,5052,5053,5054,5055,5056,5057,5058,5059,5060,5061,5062,5063,5064,5065,5066,5067,5068,5069,5070,5071,5072,5073,5074,5075,5076,5077,5078,5079,5080,5081,5082,5083,5084,5085,5086,5087,5088,5089,5090,5091,5092,5093,5094,5095,5096,5097,5098,5099,5100,5101,5102,5103,5104,5105,5106,5107,5108,5109,5110,5111,5112,5113,5114,5115,5116,5117,5118,5119,5120,5121,5122,5123,5124,5125,5126,5127,5128,5129,5130,5131,5132,5133,5134,5135,5136,5137,5138,5139,5140,5141,5142,5143,5144,5145,5146,5147,5148,5149,5150,5151,5152,5153,5154,5155,5156,5157,5158,5159,5160,5161,5162,5163,5164,5165,5166,5167,5168,5169,5170,5171,5172,5173,5174,5175,5176,5177,5178,5179,5180,5181,5182,5183,5184,5185,5186,5187,5188,5189,5190,5191,5192,5193,5194,5195,5196,5197,5198,5199,5200,5201,5202,5203,5204,5205,5206,5207,5208,5209,5210,5211,5212,5213,5214,5215,5216,5217,5218,5219,5220,5221,5222,5223,5224,5225,5226,5227,5228,5229,5230,5231,5232,5233,5234,5235,5236,5237,5238,5239,5240,5241,5242,5243,5244,5245,5246,5247,5248,5249,5250,5251,5252,5253,5254,5255,5256,5257,5258,5259,5260,5261,5262,5263,5264,5265,5266,5267,5268,5269,5270,5271,5272,5273,5274,5275,5276,5277,5278,5279,5280,5281,5282,5283,5284,5285,5286,5287,5288,5289,5290,5291,5292,5293,5294,5295,5296,5297,5298,5299,5300,5301,5302,5303,5304,5305,5306,5307,5308,5309,5310,5311,5312,5313,5314,5315,5316,5317,5318,5319,5320,5321,5322,5323,5324,5325,5326,5327,5328,5329,5330,5331,5332,5333,5334,5335,5336,5337,5338,5339,5340,5341,5342,5343,5344,5345,5346,5347,5348,5349,5350,5351,5352,5353,5354,5355,5356,5357,5358,5359,5360,5361,5362,5363,5364,5365,5366,5367,5368,5369,5370,5371,5372,5373,5374,5375,5376,5377,5378,5379,5380,5381,5382,5383,5384,5385,5386,5387,5388,5389,5390,5391,5392,5393,5394,5395,5396,5397,5398,5399,5400,5401,5402,5403,5404,5405,5406,5407,5408,5409,5410,5411,5412,5413,5414,5415,5416,5417,5418,5419,5420,5421,5422,5423,5424,5425,5426,5427,5428,5429,5430],\"data\":[[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null],[null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
